! ;-*-f90-*-
!-Generator IDFEditor 1.12
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! ;-*-f90-*-
! Chesapeake Bay Foundation's Environmental Center
!  As-built model
!
!History
! CBF_devel.idf    first file for developing building description
!
!

  VERSION,8.2;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
!10,  ! estimated

  Building,
    Phillip Merrill Environmental Center,  !- Name
    0,                       !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    no,                      !- Do Zone Sizing Calculation
    no,                      !- Do System Sizing Calculation
    no,                      !- Do Plant Sizing Calculation
    yes,                     !- Run Simulation for Sizing Periods
    no;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    Baltimore Airport,       !- Name
    39.18,                   !- Latitude {deg}
    -76.67,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNDAY ===========
! 0.4% cooling ASHRAE 2001 fundementals

  SizingPeriod:DesignDay,
    SUMMER Baltimore,        !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34,                      !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100000,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    280,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

! 99.6% heating ASHRAE 2001 fundementals

  SizingPeriod:DesignDay,
    WINTER Baltimore,        !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100000,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.45;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========

  Site:GroundTemperature:BuildingSurface,19.45,19.37,19.42,19.48,19.59,19.66,19.75,19.92,19.95,19.84,19.71,19.55;

!-   ===========  ALL OBJECTS IN CLASS: GROUNDREFLECTANCES ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
! materials

  Material,
    SIP-Foam-7.5inch,        !- Name
    Smooth,                  !- Roughness
    0.1905,                  !- Thickness {m}
    0.030,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    SIP-Foam-5.5inch,        !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    0.030,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2.5 IN DENSE INSULATION, !- Name
    VeryRough,               !- Roughness
    0.0635,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.30000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    BLBD - PLYWOOD 1 / 2 IN, !- Name
    MediumSmooth,            !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.1100000,               !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    E6 - 1 / 2 IN GYP SHEATHING BOARD,  !- Name
    Smooth,                  !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

!  nominal R-13 goes to R-10.4 and density goes up
!  patterned after composite wall data for R-11 insulation in metal framing

  Material,
    INS-R_11-metalframe,     !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    118,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    BLBD - WOOD SUBFLOOR 3 / 4 IN,  !- Name
    MediumRough,             !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.1100000,               !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1420.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    FINISH FLOORING - TILE 1 / 4 IN,  !- Name
    Smooth,                  !- Roughness
    0.00635,                 !- Thickness {m}
    0.1700000,               !- Conductivity {W/m-K}
    1922.210,                !- Density {kg/m3}
    1250.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    Masonite Underlayment 1 / 4 IN,  !- Name
    Smooth,                  !- Roughness
    0.00635,                 !- Thickness {m}
    0.240000,                !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880.000,                 !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    Sound Absorption Blanket 6 IN,  !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    260,                     !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .510,                    !- Solar Transmittance at Normal Incidence
    .300,                    !- Front Side Solar Reflectance at Normal Incidence
    .420,                    !- Back Side Solar Reflectance at Normal Incidence
    .770,                    !- Visible Transmittance at Normal Incidence
    .070,                    !- Front Side Visible Reflectance at Normal Incidence
    .060,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    103 Clear_6.DAT,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.771,                   !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.884,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

!

  WindowMaterial:Gas,
    Argon 6.3MM,             !- Name
    Argon,                   !- Gas Type
    0.0063;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! constructions

  Construction,
    SIP-6.5inch,             !- Name
    BLBD - PLYWOOD 1 / 2 IN, !- Outside Layer
    SIP-Foam-5.5inch,        !- Layer 2
    BLBD - PLYWOOD 1 / 2 IN, !- Layer 3
    E6 - 1 / 2 IN GYP SHEATHING BOARD;  !- Layer 4

  Construction,
    SIP-8.5inch,             !- Name
    BLBD - PLYWOOD 1 / 2 IN, !- Outside Layer
    SIP-Foam-7.5inch,        !- Layer 2
    BLBD - PLYWOOD 1 / 2 IN; !- Layer 3

  Construction,
    INT-WALL,                !- Name
    E6 - 1 / 2 IN GYP SHEATHING BOARD,  !- Outside Layer
    INS-R_11-metalframe,     !- Layer 2
    E6 - 1 / 2 IN GYP SHEATHING BOARD;  !- Layer 3

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Sound Absorption Blanket 6 IN,  !- Outside Layer
    BLBD - WOOD SUBFLOOR 3 / 4 IN,  !- Layer 2
    Masonite Underlayment 1 / 4 IN,  !- Layer 3
    FINISH FLOORING - TILE 1 / 4 IN;  !- Layer 4

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    FINISH FLOORING - TILE 1 / 4 IN,  !- Outside Layer
    Masonite Underlayment 1 / 4 IN,  !- Layer 2
    BLBD - WOOD SUBFLOOR 3 / 4 IN,  !- Layer 3
    Sound Absorption Blanket 6 IN;  !- Layer 4

  Construction,
    EXT-FLOOR-TOPSIDE,       !- Name
    2.5 IN DENSE INSULATION, !- Outside Layer
    BLBD - WOOD SUBFLOOR 3 / 4 IN,  !- Layer 2
    FINISH FLOORING - TILE 1 / 4 IN;  !- Layer 3

  Construction,
    CBF-Windows,             !- Name
    LoE SPEC SEL CLEAR 6MM,  !- Outside Layer
    Argon 6.3MM,             !- Layer 2
    103 Clear_6.DAT;         !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
!Zones
!zone origins at lower, southwest corner.
!world origin is at intersection of "A" and "1" and elevation of 20' 5.5"
!

  Zone,
    ZN1-WestConf,            !- Name
    0,                       !- Direction of Relative North {deg}
    18.288,                  !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.712,                   !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN2-EastConf,            !- Name
    0,                       !- Direction of Relative North {deg}
    24.384,                  !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.712,                   !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN3-SWMain,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    27.55457,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN4-NWMain,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.88959,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN5-Server,              !- Name
    0,                       !- Direction of Relative North {deg}
    24.384,                  !- X Origin {m}
    34.46773,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN6-ExhibtLobby,         !- Name
    0,                       !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    24.5491,                 !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN7-SEMain,              !- Name
    0,                       !- Direction of Relative North {deg}
    36.576,                  !- X Origin {m}
    27.55457,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN8-NEMain,              !- Name
    0,                       !- Direction of Relative North {deg}
    36.576,                  !- X Origin {m}
    35.88959,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0;                       !- Volume {m3}

  Zone,
    ZN9-SouthConf,           !- Name
    0,                       !- Direction of Relative North {deg}
    21.336,                  !- X Origin {m}
    0,                       !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN10-KitchDine,          !- Name
    0,                       !- Direction of Relative North {deg}
    18.288,                  !- X Origin {m}
    6.096,                   !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN11-EastConf,           !- Name
    0,                       !- Direction of Relative North {deg}
    24.907,                  !- X Origin {m}
    6.096,                   !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN12-Link,               !- Name
    0,                       !- Direction of Relative North {deg}
    24.384,                  !- X Origin {m}
    18.288,                  !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN13-WestWindows,        !- Name
    0,                       !- Direction of Relative North {deg}
    3.089,                   !- X Origin {m}
    27.55457,                !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN14-SW_Main,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    27.55457,                !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN15-NW_Main,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    36.772,                  !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN16-EastWindows,        !- Name
    0,                       !- Direction of Relative North {deg}
    36.576,                  !- X Origin {m}
    27.55457,                !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN17-EastMain,           !- Name
    0,                       !- Direction of Relative North {deg}
    36.576,                  !- X Origin {m}
    31.4279,                 !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN18-NEMain,             !- Name
    0,                       !- Direction of Relative North {deg}
    36.576,                  !- X Origin {m}
    36.772,                  !- Y Origin {m}
    4.1148,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    ZN19-AtticConf,          !- Name
    0,                       !- Direction of Relative North {deg}
    18.288,                  !- X Origin {m}
    3.048,                   !- Y Origin {m}
    7.6327,                  !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========
!begin ZN1 surfaces

  BuildingSurface:Detailed,
    ZN1:S_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:N_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,12.192,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:S_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:W_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.2880,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

! DLM, empty zone name?
!  BuildingSurface:Detailed,
!    ZN1:N_Wall,              !- Name
!    Wall,                    !- Surface Type
!    SIP-6.5inch,             !- Construction Name
!    ,                        !- Zone Name
!    Outdoors,                !- Outside Boundary Condition
!    ,                        !- Outside Boundary Condition Object
!    SunExposed,              !- Sun Exposure
!    WindExposed,             !- Wind Exposure
!    .5,                      !- View Factor to Ground
!    4,                       !- Number of Vertices
!    6.096,18.288,4.5212,  !- X,Y,Z ==> Vertex 1
!    6.096,18.2880,0,  !- X,Y,Z ==> Vertex 2
!    0,18.2880,0,  !- X,Y,Z ==> Vertex 3
!    0,18.2880,4.5212;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    ZN1:Wall:Int,            !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2:Wall:Int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,12.192,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:S_Roof,              !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,0,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,6.096,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9:W_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,6.096,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,0,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1:N_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN1-WestConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:MainFloor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

!begin ZN2 surfaces

  BuildingSurface:Detailed,
    ZN2:S_FLoor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:N_FLoor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,12.192,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:S_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:E_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:N_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:Wall:Int,            !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1:Wall:Int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.192,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9:E_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:N_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11:Floor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.523,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0.523,6.096,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2:NW_SliceCeiling,     !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN2-EastConf,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:ESliceFloor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,4.5212,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,4.5212,  !- X,Y,Z ==> Vertex 2 {m}
    0.523,6.096,4.5212,  !- X,Y,Z ==> Vertex 3 {m}
    0.523,18.288,4.5212;  !- X,Y,Z ==> Vertex 4 {m}

!begin ZN3 surfaces

  BuildingSurface:Detailed,
    ZN3:Main_Floor,          !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.3312,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,8.3312,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:W_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,6.91316,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9131,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:S_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:W_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.3312,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.3312,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:Wall:Int1,           !- Name
    Wall,                    !- Surface Type
    INT-Wall,                !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:Wall:SW_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.9136,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,6.9136,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,8.3312,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,8.3312,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:Wall:Int2,           !- Name
    Wall,                    !- Surface Type
    INT-Wall,                !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:Wall:S_Int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,6.9136,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,6.9136,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,6.9136,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,6.9136,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:Wall:Int3,           !- Name
    Wall,                    !- Surface Type
    INT-Wall,                !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:1SW_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9136,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.9136,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!note that part is open to zone above

  BuildingSurface:Detailed,
    ZN3:S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN13:Floor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    3.089,3.87333,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    3.089,1.569,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    27.47286,1.569,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    27.47286,3.8733,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!note that part is open to zone above

  BuildingSurface:Detailed,
    ZN3:SW_MeetCeil,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:Meet,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.87333,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    3.089,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    3.089,3.87333,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:Main_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:Main,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.3312,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    24.3848,3.87333,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    24.3848,8.3312,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:E_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:E_Main,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.91316,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,3.8733,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,3.8733,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.91316,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3:SE_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN3-SWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:SE_Main,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,3.8733,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,3.8733,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!SN4 surfaces

  BuildingSurface:Detailed,
    ZN4:Main_Floor,          !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:S_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,2.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:N_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,2.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:W_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:N_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:Wall:Int1,           !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:1NW_Int,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,2.375,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,2.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:Wall:Int2,           !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:Wall:N_Int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,2.375,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,2.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,2.375,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:Wall:Int3,           !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:Wall:NW_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.375,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:SliceCeiling,        !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:N_Slice,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0.8861,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,0.8861,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:EastCeiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN15:Floor:East,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,2.375,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.375,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4:MainCeiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN4-NWMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN15:Floor:Main,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.8861,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0.8861,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!begin ZN5 surfaces

  BuildingSurface:Detailed,
    ZN5:Main_Floor,          !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN5-Server,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.79686,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,3.79686,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:Wall:S_Int,          !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:Wall:Int2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:Wall:SW_Int,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:Wall:Int1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,1.42186,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.42186,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:Wall:NW_Int,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:Wall:Int3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.79686,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.79686,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.42186,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.42186,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:Wall:N_Int,          !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:Wall:Int2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,3.79686,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,3.79686,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.79686,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.79686,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:Wall:E_Int,          !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:1W_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,3.79686,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,3.79686,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Floor:OverServer,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.30427,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,2.30427,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5:N_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN5-Server,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN15:Floor:OverServer,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.79686,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.30427,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,2.30427,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,3.79686,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!begin ZN6 surfaces

  BuildingSurface:Detailed,
    ZN6:S_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,13.716,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,13.716,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:N_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,13.716,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,13.716,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:S_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,12.055;  !- X,Y,Z ==> Vertex 4 {m}

!11.541,
!12.055;

  BuildingSurface:Detailed,
    ZN6:SW_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.00547,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.00547,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:SW_Upper_Wall,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.00547,11.5638,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.00547,7.6327,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.6327,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:SE_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,3.00547,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,3.00547,11.541;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:N_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,18.288,9.042,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.288,9.042;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:1SW_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:WALL:Int3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.91863,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.91863,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.00547,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.00547,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:1W_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:Wall:E_Int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,13.716,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,13.716,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.91863,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.91863,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:1NW_Int,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:Wall:Int1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,13.716,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,13.716,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:1NE_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8:Wall:WNInt,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,11.3405,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,11.3405,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:2SW_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Wall:E_INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.2229,10.027,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.2229,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.00547,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.00547,11.563;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:2SWlow_INT,     !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Wall:ESlow_INT,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.00547,7.6327,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.00547,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.6327;  !- X,Y,Z ==> Vertex 4 {m}

!7.449,
!0,
!0,
!6.803;

  BuildingSurface:Detailed,
    ZN6:Wall:2SE_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN16:WALL:W_INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,3.00547,11.5638,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,3.00547,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.8788,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.8788,10.9178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Wall:2NW_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN15:Wall:E_INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,9.0148,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.22290,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.22290,10.0278;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6:Roof,                !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN6-ExhibtLobby,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,18.288,9.042,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,12.055,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,12.055,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,18.288,9.042;  !- X,Y,Z ==> Vertex 4 {m}

!Begin ZN7 Surfaces

  BuildingSurface:Detailed,
    ZN7:Floor,               !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.33502,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,8.33502,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7:SWall,               !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7:EWall,               !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,8.33502,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,8.33502,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7:S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN16:Floor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.87333,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.569,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    27.65263,1.569,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    27.65263,3.87333,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

! note that part is open to above.

  BuildingSurface:Detailed,
    ZN7:MainCeiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN17:Floor:Main,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.33502,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,3.87333,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,8.33502,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN7:MeetCeiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN7-SEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN17:Floor:MEET,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.65263,3.87333,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    27.65263,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,3.87333,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!ZN8 surfaces
!

  BuildingSurface:Detailed,
    ZN8:MainFloor,           !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,2.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:N_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.62111,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,11.62111,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,2.375,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:E_Floor,             !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.2880,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:E_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:NE_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:EN_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,11.62111,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,11.62111,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!.

  BuildingSurface:Detailed,
    ZN8:N_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,11.62111,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,11.62111,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.62111,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.62111,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:W_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11.62111,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.62111,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.9475,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN8:Wall:WNInt,          !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.9475,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!  CIsterns above??

  BuildingSurface:Detailed,
    ZN8:N_Roof,              !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11.62111,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.9475,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,6.9475,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,11.62111,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!  CIsterns above??

  BuildingSurface:Detailed,
    ZN8:MainCeiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN18:Floor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.9475,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.88241,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0.88241,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.9475,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!  CIsterns above??

  BuildingSurface:Detailed,
    ZN8:Ceil:Slice,          !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN8-NEMain,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN17:Floor:N_Slice,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0.88241,4.1148,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0.88241,4.1148;  !- X,Y,Z ==> Vertex 4 {m}

!ZN9 surfaces
!

  BuildingSurface:Detailed,
    ZN9:W_Floor,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1:S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:E_Floor,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2:S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:S_LowWall,           !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:LowRoof,             !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.048,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,3.0480,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:E_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:W_Wall,              !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!
!7.332,
!7.841,
!7.841,
!7.332;

  BuildingSurface:Detailed,
    ZN9:Ceiling,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN19:Floor:E_over,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.048,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,3.048,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,6.096,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:Wall:NE_Int,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11:S_Wall,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,6.096,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.571,6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.571,6.096,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN9:Wall:NW_Int,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN9-SouthConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:S_Wall:INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.571,6.096,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    3.571,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

! ZN 10 surfaces
!

  BuildingSurface:Detailed,
    ZN10:MainFloor,          !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1:N_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN10:ESliceFloor,        !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2:NW_SliceCeiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.619,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.619,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN10:S_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!
!7.332,
!7.332;

  BuildingSurface:Detailed,
    ZN10:S_Wall:INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9:Wall:NW_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.619,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.619,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!
!7.332,
! 5.3;

  BuildingSurface:Detailed,
    ZN10:Wall:E_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11:Wall:W_INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.619,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    6.619,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.619,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.619,12.192,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN10:W_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!
!5.3,

  BuildingSurface:Detailed,
    ZN10:N_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.1920,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.1920,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN10:NE_Wall,            !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN12:Wall:SW_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6190,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    6.6190,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,12.1920,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,12.1920,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN10:Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN10-KitchDine,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN19:floor:overZN10,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.51790,  !- X,Y,Z ==> Vertex 2 {m}
    6.6190,0,3.51790,  !- X,Y,Z ==> Vertex 3 {m}
    6.6190,12.1920,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!ZN11 surfaces
!

  BuildingSurface:Detailed,
    ZN11:Floor,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-Topside,       !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2:N_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.573,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.573,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:S_Wall,             !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9:Wall:NE_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.573,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.573,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:Wall:W_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:Wall:E_Int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:Wall:N_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN12:Wall:S_INT,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.615,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    2.615,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.192,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:Wall:N_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.573,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    5.573,12.192,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.615,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.615,12.192,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:Wall:E_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.573,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    5.573,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.573,12.192,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.573,12.192,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN11:Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN11-EastConf,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN19:floor:overZN11,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.192,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    5.573,0,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    5.573,12.192,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!ZN12 surfaces
!

  BuildingSurface:Detailed,
    ZN12:Floor,              !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN12-Link,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.26657,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,9.26657,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:Wall:W_Ext,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN12-Link,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.26657,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.26657,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:Wall:E_Ext,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN12-Link,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1380,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    3.1380,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,6.2611,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,6.2611,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:Wall:SW_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN12-Link,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:NE_Wall,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.523,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.523,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:Wall:S_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN12-Link,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11:Wall:N_Wall,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.523,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0.523,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:Wall:EN_INT,        !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN12-Link,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14:Wall:Link_INT,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.138,6.2611,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    3.138,6.2611,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,9.26657,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,9.26657,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN12:ROOF,               !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN12-Link,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.26657,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,0,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,9.26657,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!ZN13 Surfaces
!

  BuildingSurface:Detailed,
    ZN13:Floor,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN13-WestWindows,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,1.569,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,3.87333,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,1.569,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13:Wall:S_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN13-WestWindows,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.344,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.344,0,7.449;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN13:Roof,               !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN13-WestWindows,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.87333,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.449,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0,7.449,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,3.87333,6.803;  !- X,Y,Z ==> Vertex 4 {m}

! ZN14 surfaces
!

  BuildingSurface:Detailed,
    ZN14:Floor:Meet,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:SW_MeetCeil,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.089,3.87333,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.089,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:Main,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:Main_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.8733,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.3312,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,8.3312,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,3.8733,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:E_Main,       !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:E_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,3.8733,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,6.91316,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.91316,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,3.8733,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:SE_Main,      !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3:SE_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,3.8733,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,3.8733,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:N_Slice,      !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:SliceCeiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.3312,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.21743,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,9.21743,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,8.3312,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:CopyOver,     !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,-3.00547,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,-3.00547,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Floor:OverServer,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.91316,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,9.21743,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,9.21743,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.91316,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:W_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.21743,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.21743,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.449;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:S_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.089,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.089,0,7.449;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14:Wall:E_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:2SW_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,9.21743,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,9.21743,5.913;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14:Wall:ESlow_INT,     !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:2SWlow_INT,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,-3.005470,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,-3.00547,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14:Wall:Link_INT,      !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN12:Wall:EN_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.522,-3.00547,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.522,-3.00547,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14:Wall:S_Copy_EXT,    !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,-3.00547,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,-3.00547,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,-3.00547,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,-3.00547,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Roof:S_Copy,        !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.522,0,3.5179,  !- X,Y,Z ==> Vertex 1 {m}
    27.522,-3.00547,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,-3.00547,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,3.5179;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:UpperS_Copy,   !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,3.5179,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,3.5179,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,7.449;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:SW,            !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.8733,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.449,  !- X,Y,Z ==> Vertex 2 {m}
    3.089,0,7.449,  !- X,Y,Z ==> Vertex 3 {m}
    3.089,3.8733,6.803;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:W,             !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.21743,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.8733,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,3.8733,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,9.21743,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:MID1,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,3.8733,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,3.8733,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.096,6.433;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:MID2,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,9.21743,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,3.8733,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,3.8733,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,9.21743,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:MID3,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,6.096,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,3.8733,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,3.8733,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,6.096,6.433;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:MID4,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,9.21743,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,3.8733,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,3.8733,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,9.21743,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:SE,            !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.47286,3.8733,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    27.47286,0,7.449,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,7.449,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,3.8733,6.803;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:Dorm1,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,9.21743,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,6.433,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.096,6.433,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,9.21743,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:ROOF:Dorm2,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,9.21743,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,6.096,6.433,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,6.096,6.433,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,9.21743,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:W_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    6.096,9.21743,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,9.21743,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,6.433;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:E_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    12.192,6.096,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,9.21743,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,9.21743,6.978;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:W_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    18.288,9.21743,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,9.21743,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,6.096,6.433;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN14:Wall:E_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN14-SW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    24.384,6.096,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,9.21743,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,9.21743,6.978;  !- X,Y,Z ==> Vertex 3 {m}

!ZN15 surfaces
!

  BuildingSurface:Detailed,
    ZN15:Floor:Main,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:MainCeiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Floor:East,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4:EastCeiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,1.49259,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,1.49259,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Floor:OverServer,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5:N_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,1.49259,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,1.49259,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:W_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:N_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.06510,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.06510,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:E_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:Wall:2NW_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,6.06510,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:West,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Mid1,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Mid2,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Mid3,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Mid4,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Dorm1,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,6.978,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0,6.978,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:ROOF:Dorm2,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,0,6.978,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0,6.978,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:W_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:E_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:W_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,0,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:E_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:Clere1,        !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN15:Wall:Clere2,        !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN15-NW_Main,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!ZN16 Surfaces
!
! 27.522,
!   27.522,

  BuildingSurface:Detailed,
    ZN16:FLoor,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN16-EastWindows,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7:S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,1.569,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.65263,3.87333,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.65263,1.569,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN16:WALL:S-EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN16-EastWindows,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.65263,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.65263,0,7.4490;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN16:WALL:W_INT,         !- Name
    Wall,                    !- Surface Type
    INT-WALL,                !- Construction Name
    ZN16-EastWindows,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6:WALL:2SE_INT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.87333,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.4490;  !- X,Y,Z ==> Vertex 4 {m}

!
!  27.522,
!  27.522,

  BuildingSurface:Detailed,
    ZN16:ROOF,               !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN16-EastWindows,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.87333,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.449,  !- X,Y,Z ==> Vertex 2 {m}
    27.65263,0,7.449,  !- X,Y,Z ==> Vertex 3 {m}
    27.65263,3.87333,6.803;  !- X,Y,Z ==> Vertex 4 {m}

!ZN17 surfaces
!

  BuildingSurface:Detailed,
    ZN17:Floor:Main,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7:MainCeiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.46169,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,4.46169,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:Floor:MEET,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7:MeetCeiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.65263,-3.873330,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.652630,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,-3.873330,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:Floor:N_Slice,      !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8:Ceil:Slice,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,4.46169,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.3441,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,5.34410,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,4.46169,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:Wall:S_MEET,        !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.65263,-3.87333,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    27.65263,-3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,-3.87333,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,-3.87333,7.449;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:Wall:E_EXT,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,-3.87333,7.449,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,-3.87333,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,5.34410,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,5.3441,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:SE_Corner,     !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.65263,0,6.803,  !- X,Y,Z ==> Vertex 1 {m}
    27.65263,-3.87333,7.449,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,-3.87333,7.449,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,6.803;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:East,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,5.3441,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,5.3441,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:Mid1,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,2.21627,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,0,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.21627,6.433;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:Mid2,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,5.3441,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,5.3441,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:Mid3,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,2.21627,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,2.21627,6.433;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:Mid4,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.3441,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,6.803,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,6.803,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,5.3441,5.913;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:DORM1,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,5.3441,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,2.21627,6.433,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,2.21627,6.433,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,5.3441,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:DORM2,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,5.3441,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,2.21627,6.433,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.21627,6.433,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,5.3441,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:W_DORM1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    6.096,5.3441,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,5.3441,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,2.21627,6.433;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:W_DORM2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    18.288,5.3441,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,5.3441,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,2.21627,6.433;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:E_DORM1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    12.192,2.21627,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,5.3441,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,5.3441,6.978;  !- X,Y,Z ==> Vertex 3 {m}

!

  BuildingSurface:Detailed,
    ZN17:ROOF:E_DORM2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN17-EastMain,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    24.384,2.21627,6.433,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,5.3441,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,5.3441,6.978;  !- X,Y,Z ==> Vertex 3 {m}

!ZN18 Surfaces
!

  BuildingSurface:Detailed,
    ZN18:FLOOR,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8:MainCeiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:WALL:N_Ext,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,6.0651,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:WALL:E_Ext,         !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48,0,5.913,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.0651,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:East,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Mid1,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Mid2,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Mid3,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Mid4,          !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.0651,4.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.0651,4.9;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Dorm1,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,0,6.978,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,0,6.978,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Dorm2,         !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,6.978,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0,6.978,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:W_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:W_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,0,6.978;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:E_Dorm1,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,0,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    24.384,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:E_Dorm2,       !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0,6.978,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Clere2,        !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN18:ROOF:Clere1,        !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN18-NEMain,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384,2.97457,7.498,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,2.97457,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,2.97457,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,2.97457,7.498;  !- X,Y,Z ==> Vertex 4 {m}

!ZN19 surfaces
!

  BuildingSurface:Detailed,
    ZN19:floor:E_over,       !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9:Ceiling,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,3.048,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,3.048,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:floor:overPorch,    !- Name
    Floor,                   !- Surface Type
    EXT-FLOOR-TOPSIDE,       !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.2,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.048,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,3.048,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:floor:overZN10,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10:Ceiling,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.2,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.048,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.619,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.619,3.048,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:floor:overZN11,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11:Ceiling,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.2,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.619,3.048,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.619,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.048,0;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:S_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.27,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19,0,4.27;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:W_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24,1.729,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.27;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:E_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0,4.27,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,1.729;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:N_Wall,             !- Name
    Wall,                    !- Surface Type
    SIP-6.5inch,             !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,15.24,1.729,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24,1.729;  !- X,Y,Z ==> Vertex 4 {m}

!

  BuildingSurface:Detailed,
    ZN19:ROOF,               !- Name
    Roof,                    !- Surface Type
    SIP-8.5inch,             !- Construction Name
    ZN19-AtticConf,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24,1.729,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.27,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0,4.27,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,1.729;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    Zn3:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN3:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType11,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2102,0,3.1042,  !- X,Y,Z ==> Vertex 1 {m}
    0.2102,0,0.9662,  !- X,Y,Z ==> Vertex 2 {m}
    2.838,0,0.9662,  !- X,Y,Z ==> Vertex 3 {m}
    2.838,0,3.1042;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    SingleType11,            !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1551,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn3:S_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN3:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    NineType10s,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.811,0,3.122,  !- X,Y,Z ==> Vertex 1 {m}
    3.8111,0,0.390,  !- X,Y,Z ==> Vertex 2 {m}
    29.717,0,0.390,  !- X,Y,Z ==> Vertex 3 {m}
    29.717,0,3.122;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    NineType10s,             !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.215,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    17,                      !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn7:S_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN7:SWall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    NineType10s,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.763,0,3.122,  !- X,Y,Z ==> Vertex 1 {m}
    0.763,0,0.390,  !- X,Y,Z ==> Vertex 2 {m}
    26.669,0,0.390,  !- X,Y,Z ==> Vertex 3 {m}
    26.669,0,3.122;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn7:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN7:SWall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType11,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.642,0,3.122,  !- X,Y,Z ==> Vertex 1 {m}
    27.642,0,0.984,  !- X,Y,Z ==> Vertex 2 {m}
    30.27,0,0.984,  !- X,Y,Z ==> Vertex 3 {m}
    30.27,0,3.122;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn14:S_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:S_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType13,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2307,0,2.731,  !- X,Y,Z ==> Vertex 1 {m}
    0.2307,0,0.949,  !- X,Y,Z ==> Vertex 2 {m}
    2.8583,0,0.949,  !- X,Y,Z ==> Vertex 3 {m}
    2.8583,0,2.731;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    SingleType13,            !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1551,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn14:S_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:S_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType14,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2307,0,6.303,  !- X,Y,Z ==> Vertex 1 {m}
    0.2307,0,3.889,  !- X,Y,Z ==> Vertex 2 {m}
    2.8583,0,3.889,  !- X,Y,Z ==> Vertex 3 {m}
    2.8583,0,6.303;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    SingleType14,            !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1551,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn13:S_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN13:Wall:S_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SevenType12,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.629,0,3.3249,  !- X,Y,Z ==> Vertex 1 {m}
    0.629,0,0.2184,  !- X,Y,Z ==> Vertex 2 {m}
    20.715,0,0.2184,  !- X,Y,Z ==> Vertex 3 {m}
    20.715,0,3.3249;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    SevenType12,             !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1551,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    13,                      !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn13:S_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN13:Wall:S_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SevenType14,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.629,0,6.303,  !- X,Y,Z ==> Vertex 1 {m}
    0.629,0,3.888,  !- X,Y,Z ==> Vertex 2 {m}
    20.715,0,3.888,  !- X,Y,Z ==> Vertex 3 {m}
    20.715,0,6.303;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    SevenType14,             !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1551,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    13,                      !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn14:S_Wall:win3,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:UpperS_Copy,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType14,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.663,0,6.303,  !- X,Y,Z ==> Vertex 1 {m}
    24.663,0,3.888,  !- X,Y,Z ==> Vertex 2 {m}
    30.201,0,3.888,  !- X,Y,Z ==> Vertex 3 {m}
    30.201,0,6.303;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType14,               !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1974,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn16:S_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN16:Wall:S-EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    NineType12,              !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.8736,0,3.3249,  !- X,Y,Z ==> Vertex 1 {m}
    0.8736,0,0.2184,  !- X,Y,Z ==> Vertex 2 {m}
    26.779,0,0.2184,  !- X,Y,Z ==> Vertex 3 {m}
    26.779,0,3.3249;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    NineType12,              !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.2149,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    17,                      !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn16:S_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN16:Wall:S-EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    NineType14,              !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.8736,0,6.303,  !- X,Y,Z ==> Vertex 1 {m}
    0.8736,0,3.889,  !- X,Y,Z ==> Vertex 2 {m}
    26.779,0,3.889,  !- X,Y,Z ==> Vertex 3 {m}
    26.779,0,6.303;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    NineType14,              !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.2149,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    17,                      !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn17:S_Meet:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN17:Wall:S_MEET,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType13,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.753,-3.87333,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    27.753,-3.87333,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.38,-3.87333,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.38,-3.87333,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn17:S_Meet:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN17:Wall:S_MEET,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType14,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.753,-3.87333,6.303,  !- X,Y,Z ==> Vertex 1 {m}
    27.753,-3.87333,3.889,  !- X,Y,Z ==> Vertex 2 {m}
    30.38,-3.87333,3.889,  !- X,Y,Z ==> Vertex 3 {m}
    30.38,-3.87333,6.303;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn8:NE_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN8:NE_Wall,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25.91,6.9475,2.2676,  !- X,Y,Z ==> Vertex 1 {m}
    25.91,6.9475,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    22.858,6.9475,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    22.858,6.9475,2.2676;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type1,                   !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn8:N_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN8:N_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type6,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    11.615,11.62111,2.6422,  !- X,Y,Z ==> Vertex 1 {m}
    11.615,11.62111,1.8186,  !- X,Y,Z ==> Vertex 2 {m}
    6.6732,11.62111,1.8186,  !- X,Y,Z ==> Vertex 3 {m}
    6.6732,11.62111,2.6422;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type6,                   !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn18:N_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN18:Wall:N_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.419,6.0651,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    26.419,6.0651,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    22.349,6.0651,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    22.349,6.0651,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type2,                   !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn18:N_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN18:Wall:N_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type3,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    28.481,6.0651,4.504,  !- X,Y,Z ==> Vertex 1 {m}
    28.481,6.0651,3.966,  !- X,Y,Z ==> Vertex 2 {m}
    8.098,6.0651,3.966,  !- X,Y,Z ==> Vertex 3 {m}
    8.098,6.0651,4.504;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type3,                   !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn18:Dorm2:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN18:ROOF:Clere2,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type5,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    11.955,2.97457,6.85,  !- X,Y,Z ==> Vertex 1 {m}
    11.955,2.97457,5.6327,  !- X,Y,Z ==> Vertex 2 {m}
    6.3335,2.97457,5.6327,  !- X,Y,Z ==> Vertex 3 {m}
    6.3335,2.97457,6.85;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type5,                   !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.2506,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn18:Dorm1:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN18:ROOF:Clere1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type5,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.314,2.97457,6.85,  !- X,Y,Z ==> Vertex 1 {m}
    24.314,2.97457,5.6327,  !- X,Y,Z ==> Vertex 2 {m}
    18.358,2.97457,5.6327,  !- X,Y,Z ==> Vertex 3 {m}
    18.358,2.97457,6.85;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn4:N_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN4:N_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    20.326,6.9475,2.1761,  !- X,Y,Z ==> Vertex 1 {m}
    20.326,6.9475,0.8573,  !- X,Y,Z ==> Vertex 2 {m}
    10.154,6.9475,0.8573,  !- X,Y,Z ==> Vertex 3 {m}
    10.154,6.9475,2.1761;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn15:N_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN15:Wall:N_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    20.326,6.0651,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    20.326,6.0651,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    10.154,6.0651,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    10.154,6.0651,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn15:N_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN15:Wall:N_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type3,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    22.38248,6.0651,4.50376,  !- X,Y,Z ==> Vertex 1 {m}
    22.38248,6.0651,3.966,  !- X,Y,Z ==> Vertex 2 {m}
    2.00152,6.0651,3.966,  !- X,Y,Z ==> Vertex 3 {m}
    2.00152,6.0651,4.50376;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn15:Dorm1:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN15:Wall:Clere1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type5,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    12.122,2.97457,6.85,  !- X,Y,Z ==> Vertex 1 {m}
    12.122,2.97457,5.6327,  !- X,Y,Z ==> Vertex 2 {m}
    6.1659,2.97457,5.6327,  !- X,Y,Z ==> Vertex 3 {m}
    6.1659,2.97457,6.85;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn15:Dorm2:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN15:Wall:Clere2,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type5,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.314,2.97457,6.85,  !- X,Y,Z ==> Vertex 1 {m}
    24.314,2.97457,5.6327,  !- X,Y,Z ==> Vertex 2 {m}
    18.358,2.97457,5.6327,  !- X,Y,Z ==> Vertex 3 {m}
    18.358,2.97457,6.85;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn3:W_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN3:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,6.3005,2.2676,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.3005,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.2659,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.2659,2.2676;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn3:W_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN3:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType11,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,2.838,3.12166,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,2.838,0.984,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.210,0.984,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.210,3.12166;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn4:W_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN4:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,4.491,2.2676,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.491,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,2.4565,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,2.4565,2.2676;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn14:W_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:W_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,6.3005,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.3005,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.2659,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.2659,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn14:W_Wall:win2,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:W_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType13,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,2.838,2.731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,2.838,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.210,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.210,2.731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn15:W_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN15:Wall:W_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,4.0498,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0498,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,2.0153,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,2.0153,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn1:W_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN1:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ThreeType16,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,8.6326,3.4931,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.6326,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,2.0153,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,2.0153,3.4931;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    ThreeType16,             !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn1:W_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN1:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type18,                  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,12.07584,3.51901,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,12.07584,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,9.260,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,9.260,3.51901;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type18,                  !- Name
    0.15,                    !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn10:W_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN10:W_Wall,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType13,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,5.6756,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.6756,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.4204,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.4204,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType13,               !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn10:S_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN10:S_Wall,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type19,                  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.1162,0,2.757,  !- X,Y,Z ==> Vertex 1 {m}
    0.1162,0.0,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    2.6498,0.0,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    2.6498,0.0,2.757;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type19,                  !- Name
    0.15,                    !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn9:W_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN9:W_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType19,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,6.0047,2.757,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0047,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0913,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0913,2.757;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType19,               !- Name
    0.15,                    !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn1:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN1:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType16,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.388,0.0,3.4931,  !- X,Y,Z ==> Vertex 1 {m}
    0.388,0.0,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    5.708,0.0,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    5.708,0.0,3.4931;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType16,               !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn2:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN2:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType16,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.388,0.0,3.4931,  !- X,Y,Z ==> Vertex 1 {m}
    0.388,0.0,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    5.708,0.0,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    5.708,0.0,3.4931;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn9:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN9:S_LowWall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ThreeType13,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.3485,0.0,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    0.3485,0.0,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    8.7955,0.0,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    8.7955,0.0,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    ThreeType13,             !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn2:E_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN2:E_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ThreeType16,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.096,0.5113,3.4931,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.5113,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,8.6327,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,8.6327,3.4931;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn2:E_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN2:E_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type18,                  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.096,9.260,3.519,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,9.260,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,12.076,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,12.076,3.519;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn9:E_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN9:E_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType13,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    9.144,0.2793,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,0.2793,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,5.9167,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,5.9167,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn11:E_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN11:Wall:E_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType13,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.573,0.2793,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    5.573,0.2793,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    5.573,5.9167,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    5.573,5.9167,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn12:E_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN12:Wall:E_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType13,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.138,0.3619,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    3.138,0.3619,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    3.138,5.8992,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    3.138,5.8992,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn12:W_Wall:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN12:Wall:W_EXT,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ThreeType13,             !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0,8.8568,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.8568,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.40972,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.40972,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn7:EWall:win1,          !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN7:EWall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,4.2659,2.2676,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,4.2659,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,6.3005,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,6.3005,2.2676;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn7:EWall:win2,          !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN7:EWall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType11,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,0.210,3.122,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0.210,0.984,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.838,0.984,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.838,3.122;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn8:EWall:win1,          !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN8:E_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type1,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,2.4565,2.2676,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,2.4565,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,4.491,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,4.491,2.2676;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn17:EWall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN17:Wall:E_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,2.0307,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,2.0307,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,4.0653,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,4.0653,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn17:EWall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN17:Wall:E_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType13,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,-3.66315,2.731,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,-3.66315,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,-1.035,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,-1.035,2.731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn18:EWall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN18:Wall:E_Ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type2,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.48,2.0153,1.966,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,2.0153,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,4.0498,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,4.0498,1.966;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn6:S_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType14,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2793,0.0,10.418,  !- X,Y,Z ==> Vertex 1 {m}
    0.2793,0.0,8.0035,  !- X,Y,Z ==> Vertex 2 {m}
    5.8167,0.0,8.0035,  !- X,Y,Z ==> Vertex 3 {m}
    5.8167,0.0,10.418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn6:S_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType12,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2793,0.0,7.4397,  !- X,Y,Z ==> Vertex 1 {m}
    0.2793,0.0,4.333,  !- X,Y,Z ==> Vertex 2 {m}
    5.8167,0.0,4.333,  !- X,Y,Z ==> Vertex 3 {m}
    5.8167,0.0,7.4397;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType12,               !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.197,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn6:S_Wall:win3,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:S_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType10,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.2793,0.0,3.122,  !- X,Y,Z ==> Vertex 1 {m}
    0.2793,0.0,0.389,  !- X,Y,Z ==> Vertex 2 {m}
    5.8167,0.0,0.389,  !- X,Y,Z ==> Vertex 3 {m}
    5.8167,0.0,3.122;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType10,               !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.197,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn14:S_Copy:win1,        !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN14:Wall:S_Copy_EXT,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    SingleType13,            !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.687,-3.00547,2.7311,  !- X,Y,Z ==> Vertex 1 {m}
    27.687,-3.00547,0.9487,  !- X,Y,Z ==> Vertex 2 {m}
    30.315,-3.00547,0.9487,  !- X,Y,Z ==> Vertex 3 {m}
    30.315,-3.00547,2.7311;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn6:SEWall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:SE_Wall,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type20,                  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.096,0.3946,3.1126,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.3946,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,2.6108,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,2.6108,3.1126;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type20,                  !- Name
    0.0813,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn6:SEWall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:SE_Wall,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type15,                  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.096,0.402,7.425,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.402,4.325,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,2.604,4.325,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,2.604,7.425;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type15,                  !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.282,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn6:N_Wall:win1,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:N_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type8Type9,              !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.9036,18.288,2.3633,  !- X,Y,Z ==> Vertex 1 {m}
    5.9036,18.288,0.21,  !- X,Y,Z ==> Vertex 2 {m}
    0.1924,18.288,0.21,  !- X,Y,Z ==> Vertex 3 {m}
    0.1924,18.288,2.3633;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    Type8Type9,              !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.3353,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn6:N_Wall:win2,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:N_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    TwoType7,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.588,18.288,6.238,  !- X,Y,Z ==> Vertex 1 {m}
    5.588,18.288,4.206,  !- X,Y,Z ==> Vertex 2 {m}
    0.508,18.288,4.206,  !- X,Y,Z ==> Vertex 3 {m}
    0.508,18.288,6.238;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    TwoType7,                !- Name
    0.09144,                 !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.1016,                  !- Frame Inside Projection {m}
    1.87,                    !- Frame Conductance {W/m2-K}
    2.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.197,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0508,                  !- Divider Inside Projection {m}
    1.87,                    !- Divider Conductance {W/m2-K}
    2.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  FenestrationSurface:Detailed,
    Zn6:N_Wall:win3,         !- Name
    Window,                  !- Surface Type
    CBF-Windows,             !- Construction Name
    ZN6:N_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Type3,                   !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.596,18.288,8.6185,  !- X,Y,Z ==> Vertex 1 {m}
    5.596,18.288,8.0807,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,18.288,8.0807,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,18.288,8.6185;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    WestTopBeam,             !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,24.7523,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    0,24.5491,11.801,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,24.5491,11.801,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,24.7523,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTopBeam,             !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,24.7523,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,24.5491,11.801,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,24.5491,11.801,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,24.7523,12.055;  !- X,Y,Z ==> Vertex 4 {m}

!!!!!!!!!!!Surface:Shading:Detached:Building,
!    WestTrellis1,
!    ,
!    4,
!    0,  24.8793,  12.0338  , !X1, Y1, Z1
!    0,  24.8412,  11.8433 , !X2, Y2, Z2
!    30.48,  24.8412,  11.8433  , !X3, Y3, Z3
!    30.48,  24.8793,  12.0338  ; !X4, Y4, Z4

  Shading:Building:Detailed,
    WestTrellis2,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,25.0825,11.99997,  !- X,Y,Z ==> Vertex 1 {m}
    0,25.0444,11.80947,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,25.0444,11.80947,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,25.0825,11.99997;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTrellis2,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,25.0825,11.99997,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,25.0444,11.80947,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,25.0444,11.80947,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,25.0825,11.99997;  !- X,Y,Z ==> Vertex 4 {m}

! Surface:Shading:Detached:Building,
!     WestTrellis3,
!     ,
!     4,
!     0,  25.2857,  11.9661  , !X1, Y1, Z1
!     0,  25.2476,   11.7756, !X2, Y2, Z2
!     30.48, 25.2476 , 11.7756   , !X3, Y3, Z3
!     30.48, 25.2857,  11.9661  ; !X4, Y4, Z4

  Shading:Building:Detailed,
    WestTrellis4,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,25.4889,11.93224,  !- X,Y,Z ==> Vertex 1 {m}
    0,25.4508,11.74174,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,25.4508,11.74174,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,25.4889,11.93224;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTrellis4,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,25.4889,11.93224,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,25.4508,11.74174,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,25.4508,11.74174,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,25.4889,11.93224;  !- X,Y,Z ==> Vertex 4 {m}

! Surface:Shading:Detached:Building,
!     WestTrellis5,
!     ,
!     4,
!     0,25.69213  ,  11.89837  , !X1, Y1, Z1
!     0, 25.654 , 11.70787  , !X2, Y2, Z2
!     30.48, 25.654 , 11.70787   , !X3, Y3, Z3
!     30.48,25.69213 ,  11.89837  ; !X4, Y4, Z4

  Shading:Building:Detailed,
    WestTrellis6,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,25.8953,11.8645,  !- X,Y,Z ==> Vertex 1 {m}
    0,25.8572,11.67401,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,25.8572,11.67401,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,25.8953,11.8645;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTrellis6,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,25.8953,11.8645,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,25.8572,11.67401,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,25.8572,11.67401,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,25.8953,11.8645;  !- X,Y,Z ==> Vertex 4 {m}

! Surface:Shading:Detached:Building,
!     WestTrellis7,
!     ,
!     4,
!     0, 26.0985 , 11.83064   , !X1, Y1, Z1
!     0, 26.0604 , 11.64014  , !X2, Y2, Z2
!     30.48, 26.0604 ,  11.64014  , !X3, Y3, Z3
!     30.48,26.0604 ,  11.83064  ; !X4, Y4, Z4

  Shading:Building:Detailed,
    WestTrellis8,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,26.3017,11.79678,  !- X,Y,Z ==> Vertex 1 {m}
    0,26.2636,11.60628,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,26.2636,11.60628,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,26.3017,11.79678;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTrellis8,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,26.3017,11.79678,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,26.2636,11.60628,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,26.2636,11.60628,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,26.3017,11.79678;  !- X,Y,Z ==> Vertex 4 {m}

! Surface:Shading:Detached:Building,
!     WestTrellis9,
!     ,
!     4,
!     0, 26.5049 , 11.76291   , !X1, Y1, Z1
!     0, 26.4668 ,11.57241   , !X2, Y2, Z2
!     30.48, 26.4668 , 11.57241   , !X3, Y3, Z3
!     30.48,26.5049 ,  11.76291  ; !X4, Y4, Z4

  Shading:Building:Detailed,
    WestTrellis10,           !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,26.7081,11.72905,  !- X,Y,Z ==> Vertex 1 {m}
    0,26.67,11.53855,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,26.67,11.53855,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,26.7081,11.72905;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EastTrellis10,           !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.576,26.7081,11.72905,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,26.67,11.53855,  !- X,Y,Z ==> Vertex 2 {m}
    67.056,26.67,11.53855,  !- X,Y,Z ==> Vertex 3 {m}
    67.056,26.7081,11.72905;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    0,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.254,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.254,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0960,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.35,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.35,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.192,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.446,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.446,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.542,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.542,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.384,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    24.384,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.638,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.638,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.672,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    42.672,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.926,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.926,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.768,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    48.768,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.022,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.022,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum10,                 !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.864,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.118,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.118,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum11,                 !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.96,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.214,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.214,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Colum12,                 !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    67.056,24.5491,12.055,  !- X,Y,Z ==> Vertex 1 {m}
    67.056,24.5491,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.31,24.5491,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.31,24.5491,12.055;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV1,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.6096,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV2,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.7056,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    6.7056,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    11.5824,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    11.5824,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV3,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.8016,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    17.6784,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    17.6784,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV4,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.3776,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    49.3776,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    54.2544,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    54.2544,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV5,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    55.4736,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    55.4736,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    60.3504,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    60.3504,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PV6,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.5696,26.97397,5.5148,  !- X,Y,Z ==> Vertex 1 {m}
    61.5696,24.5491,4.1148,  !- X,Y,Z ==> Vertex 2 {m}
    66.4464,24.5491,4.1148,  !- X,Y,Z ==> Vertex 3 {m}
    66.4464,26.97397,5.5148;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat1,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,0.6,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,0.50485,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,0.50485,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,0.6;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat2,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,1.5162,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,1.42105,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,1.42105,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,1.5162;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat3,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,2.4324,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,2.33725,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,2.33725,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,2.4324;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat4,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,3.3486,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,3.25345,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,3.25345,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,3.3486;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat5,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,4.2648,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,4.16965,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,4.16965,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,4.2648;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat6,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,5.181,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,5.08585,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,5.08585,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,5.181;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat7,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,6.0972,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,6.00205,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,6.00205,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,6.0972;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat8,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,7.0134,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,6.91825,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,6.91825,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,7.0134;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat9,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,7.9296,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,7.83445,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,7.83445,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,7.9296;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Slat10,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288,24.5,8.8458,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,24.2645,8.75065,  !- X,Y,Z ==> Vertex 2 {m}
    48.768,24.2645,8.75065,  !- X,Y,Z ==> Vertex 3 {m}
    48.768,24.5,8.8458;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Day:Hourly,
    OfficeLight morningclean WD,  !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.7,                     !- Hour 6
    0.5,                     !- Hour 7
    0.80,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.4,                     !- Hour 18
    0.2,                     !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeLight eveningclean WD,  !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.15,                    !- Hour 7
    0.80,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.5,                     !- Hour 18
    0.7,                     !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeLight SATSunHol,   !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.15,                    !- Hour 7
    0.15,                    !- Hour 8
    0.15,                    !- Hour 9
    0.15,                    !- Hour 10
    0.15,                    !- Hour 11
    0.15,                    !- Hour 12
    0.15,                    !- Hour 13
    0.15,                    !- Hour 14
    0.15,                    !- Hour 15
    0.15,                    !- Hour 16
    0.15,                    !- Hour 17
    0.15,                    !- Hour 18
    0.15,                    !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeOccupancy 7-7 WD,  !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.0,                     !- Hour 7
    0.50,                    !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.95,                    !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.00,                    !- Hour 23
    0.00;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeOccupancy 7-7 SAT, !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    OfficeOccupancy SUN HOL, !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.,                      !- Hour 7
    0.,                      !- Hour 8
    0.,                      !- Hour 9
    0.,                      !- Hour 10
    0.,                      !- Hour 11
    0.,                      !- Hour 12
    0.,                      !- Hour 13
    0.,                      !- Hour 14
    0.,                      !- Hour 15
    0.,                      !- Hour 16
    0.,                      !- Hour 17
    0.,                      !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Sys Day OFF,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.,                      !- Hour 7
    0.,                      !- Hour 8
    0.,                      !- Hour 9
    0.,                      !- Hour 10
    0.,                      !- Hour 11
    0.,                      !- Hour 12
    0.,                      !- Hour 13
    0.,                      !- Hour 14
    0.,                      !- Hour 15
    0.,                      !- Hour 16
    0.,                      !- Hour 17
    0.,                      !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    OfficeEquip 7-7 WD,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.25,                    !- Hour 7
    0.65,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.65,                    !- Hour 18
    0.65,                    !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeEquip 7-7 SAT,     !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    OfficeEquip SUN HOL,     !- Name
    Any Number,              !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.15,                    !- Hour 7
    0.15,                    !- Hour 8
    0.15,                    !- Hour 9
    0.15,                    !- Hour 10
    0.15,                    !- Hour 11
    0.15,                    !- Hour 12
    0.15,                    !- Hour 13
    0.15,                    !- Hour 14
    0.15,                    !- Hour 15
    0.15,                    !- Hour 16
    0.15,                    !- Hour 17
    0.15,                    !- Hour 18
    0.15,                    !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.15;                    !- Hour 24

  Schedule:Day:Hourly,
    ON,                      !- Name
    On/Off,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    OFF,                     !- Name
    On/Off,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    OFF at Night,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ActLevDay,               !- Name
    Any Number,              !- Schedule Type Limits Name
    131.8,                   !- Hour 1
    131.8,                   !- Hour 2
    131.8,                   !- Hour 3
    131.8,                   !- Hour 4
    131.8,                   !- Hour 5
    131.8,                   !- Hour 6
    131.8,                   !- Hour 7
    131.8,                   !- Hour 8
    131.8,                   !- Hour 9
    131.8,                   !- Hour 10
    131.8,                   !- Hour 11
    131.8,                   !- Hour 12
    131.8,                   !- Hour 13
    131.8,                   !- Hour 14
    131.8,                   !- Hour 15
    131.8,                   !- Hour 16
    131.8,                   !- Hour 17
    131.8,                   !- Hour 18
    131.8,                   !- Hour 19
    131.8,                   !- Hour 20
    131.8,                   !- Hour 21
    131.8,                   !- Hour 22
    131.8,                   !- Hour 23
    131.8;                   !- Hour 24

  Schedule:Day:Hourly,
    WorkEffDay,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClothInsDay,             !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    AirVelDay,               !- Name
    Any Number,              !- Schedule Type Limits Name
    0.137,                   !- Hour 1
    0.137,                   !- Hour 2
    0.137,                   !- Hour 3
    0.137,                   !- Hour 4
    0.137,                   !- Hour 5
    0.137,                   !- Hour 6
    0.137,                   !- Hour 7
    0.137,                   !- Hour 8
    0.137,                   !- Hour 9
    0.137,                   !- Hour 10
    0.137,                   !- Hour 11
    0.137,                   !- Hour 12
    0.137,                   !- Hour 13
    0.137,                   !- Hour 14
    0.137,                   !- Hour 15
    0.137,                   !- Hour 16
    0.137,                   !- Hour 17
    0.137,                   !- Hour 18
    0.137,                   !- Hour 19
    0.137,                   !- Hour 20
    0.137,                   !- Hour 21
    0.137,                   !- Hour 22
    0.137,                   !- Hour 23
    0.137;                   !- Hour 24

  Schedule:Day:Hourly,
    Temp Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Infiltration Day Sch ON, !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    Infiltration Sch 7-7 WD, !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    Office Zone Temp Lo Day Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    17,                      !- Hour 1
    17,                      !- Hour 2
    17,                      !- Hour 3
    17,                      !- Hour 4
    17,                      !- Hour 5
    21,                      !- Hour 6
    21,                      !- Hour 7
    21,                      !- Hour 8
    21,                      !- Hour 9
    21,                      !- Hour 10
    21,                      !- Hour 11
    21,                      !- Hour 12
    21,                      !- Hour 13
    21,                      !- Hour 14
    21,                      !- Hour 15
    21,                      !- Hour 16
    21,                      !- Hour 17
    21,                      !- Hour 18
    17,                      !- Hour 19
    17,                      !- Hour 20
    17,                      !- Hour 21
    17,                      !- Hour 22
    17,                      !- Hour 23
    17;                      !- Hour 24

  Schedule:Day:Hourly,
    Office Zone Temp Lo Day Sch SunHD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    17,                      !- Hour 1
    17,                      !- Hour 2
    17,                      !- Hour 3
    17,                      !- Hour 4
    17,                      !- Hour 5
    17,                      !- Hour 6
    17,                      !- Hour 7
    17,                      !- Hour 8
    17,                      !- Hour 9
    17,                      !- Hour 10
    17,                      !- Hour 11
    17,                      !- Hour 12
    17,                      !- Hour 13
    17,                      !- Hour 14
    17,                      !- Hour 15
    17,                      !- Hour 16
    17,                      !- Hour 17
    17,                      !- Hour 18
    17,                      !- Hour 19
    17,                      !- Hour 20
    17,                      !- Hour 21
    17,                      !- Hour 22
    17,                      !- Hour 23
    17;                      !- Hour 24

  Schedule:Day:Hourly,
    Office Zone Temp Hi Day Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    28.5,                    !- Hour 1
    28.5,                    !- Hour 2
    28.5,                    !- Hour 3
    28.5,                    !- Hour 4
    28.5,                    !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    28.5,                    !- Hour 20
    28.5,                    !- Hour 21
    28.5,                    !- Hour 22
    28.5,                    !- Hour 23
    28.5;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Zone Temp Hi Day Sch SunHD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    28.5,                    !- Hour 1
    28.5,                    !- Hour 2
    28.5,                    !- Hour 3
    28.5,                    !- Hour 4
    28.5,                    !- Hour 5
    28.5,                    !- Hour 6
    28.5,                    !- Hour 7
    28.5,                    !- Hour 8
    28.5,                    !- Hour 9
    28.5,                    !- Hour 10
    28.5,                    !- Hour 11
    28.5,                    !- Hour 12
    28.5,                    !- Hour 13
    28.5,                    !- Hour 14
    28.5,                    !- Hour 15
    28.5,                    !- Hour 16
    28.5,                    !- Hour 17
    28.5,                    !- Hour 18
    28.5,                    !- Hour 19
    28.5,                    !- Hour 20
    28.5,                    !- Hour 21
    28.5,                    !- Hour 22
    28.5,                    !- Hour 23
    28.5;                    !- Hour 24

  Schedule:Day:Hourly,
    HVACoperation 7-7 WD,    !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    HVACoperation 7-7 SunHOL,!- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Min OA Weekday Day Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0.02,                    !- Hour 19
    0.02,                    !- Hour 20
    0.02,                    !- Hour 21
    0.02,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24

  Schedule:Day:Hourly,
    Min OA Weekend Day Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    0.02,                    !- Hour 7
    0.02,                    !- Hour 8
    0.02,                    !- Hour 9
    0.02,                    !- Hour 10
    0.02,                    !- Hour 11
    0.02,                    !- Hour 12
    0.02,                    !- Hour 13
    0.02,                    !- Hour 14
    0.02,                    !- Hour 15
    0.02,                    !- Hour 16
    0.02,                    !- Hour 17
    0.02,                    !- Hour 18
    0.02,                    !- Hour 19
    0.02,                    !- Hour 20
    0.02,                    !- Hour 21
    0.02,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24

  Schedule:Week:Daily,
    7-7 OFFICE OCCUPANCY,    !- Name
    OfficeOccupancy SUN HOL, !- Sunday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- Monday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- Tuesday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- Wednesday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- Thursday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- Friday Schedule:Day Name
    OfficeOccupancy 7-7 SAT, !- Saturday Schedule:Day Name
    OfficeOccupancy SUN HOL, !- Holiday Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- SummerDesignDay Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- WinterDesignDay Schedule:Day Name
    OfficeOccupancy 7-7 WD,  !- CustomDay1 Schedule:Day Name
    OfficeOccupancy 7-7 WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OFFICE LIGHTING EveningClean,  !- Name
    OfficeLight SATSunHol,   !- Sunday Schedule:Day Name
    OfficeLight eveningclean WD,  !- Monday Schedule:Day Name
    OfficeLight eveningclean WD,  !- Tuesday Schedule:Day Name
    OfficeLight eveningclean WD,  !- Wednesday Schedule:Day Name
    OfficeLight eveningclean WD,  !- Thursday Schedule:Day Name
    OfficeLight eveningclean WD,  !- Friday Schedule:Day Name
    OfficeLight SATSunHol,   !- Saturday Schedule:Day Name
    OfficeLight SATSunHol,   !- Holiday Schedule:Day Name
    OfficeLight eveningclean WD,  !- SummerDesignDay Schedule:Day Name
    OfficeLight eveningclean WD,  !- WinterDesignDay Schedule:Day Name
    OfficeLight eveningclean WD,  !- CustomDay1 Schedule:Day Name
    OfficeLight eveningclean WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OFFICE LIGHTING MorningClean,  !- Name
    OfficeLight SATSunHol,   !- Sunday Schedule:Day Name
    OfficeLight morningclean WD,  !- Monday Schedule:Day Name
    OfficeLight morningclean WD,  !- Tuesday Schedule:Day Name
    OfficeLight morningclean WD,  !- Wednesday Schedule:Day Name
    OfficeLight morningclean WD,  !- Thursday Schedule:Day Name
    OfficeLight morningclean WD,  !- Friday Schedule:Day Name
    OfficeLight SATSunHol,   !- Saturday Schedule:Day Name
    OfficeLight SATSunHol,   !- Holiday Schedule:Day Name
    OfficeLight morningclean WD,  !- SummerDesignDay Schedule:Day Name
    OfficeLight morningclean WD,  !- WinterDesignDay Schedule:Day Name
    OfficeLight morningclean WD,  !- CustomDay1 Schedule:Day Name
    OfficeLight morningclean WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    7-7 OFFICE Equipment,    !- Name
    OfficeEquip SUN HOL,     !- Sunday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- Monday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- Tuesday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- Wednesday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- Thursday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- Friday Schedule:Day Name
    OfficeEquip 7-7 SAT,     !- Saturday Schedule:Day Name
    OfficeEquip SUN HOL,     !- Holiday Schedule:Day Name
    OfficeEquip 7-7 WD,      !- SummerDesignDay Schedule:Day Name
    OfficeEquip 7-7 WD,      !- WinterDesignDay Schedule:Day Name
    OfficeEquip 7-7 WD,      !- CustomDay1 Schedule:Day Name
    OfficeEquip 7-7 WD;      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ALWAYS ON,               !- Name
    ON,                      !- Sunday Schedule:Day Name
    ON,                      !- Monday Schedule:Day Name
    ON,                      !- Tuesday Schedule:Day Name
    ON,                      !- Wednesday Schedule:Day Name
    ON,                      !- Thursday Schedule:Day Name
    ON,                      !- Friday Schedule:Day Name
    ON,                      !- Saturday Schedule:Day Name
    ON,                      !- Holiday Schedule:Day Name
    ON,                      !- SummerDesignDay Schedule:Day Name
    ON,                      !- WinterDesignDay Schedule:Day Name
    ON,                      !- CustomDay1 Schedule:Day Name
    ON;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ALWAYS OFF,              !- Name
    OFF,                     !- Sunday Schedule:Day Name
    OFF,                     !- Monday Schedule:Day Name
    OFF,                     !- Tuesday Schedule:Day Name
    OFF,                     !- Wednesday Schedule:Day Name
    OFF,                     !- Thursday Schedule:Day Name
    OFF,                     !- Friday Schedule:Day Name
    OFF,                     !- Saturday Schedule:Day Name
    OFF,                     !- Holiday Schedule:Day Name
    OFF,                     !- SummerDesignDay Schedule:Day Name
    OFF,                     !- WinterDesignDay Schedule:Day Name
    OFF,                     !- CustomDay1 Schedule:Day Name
    OFF;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OFF at Night,            !- Name
    OFF at Night,            !- Sunday Schedule:Day Name
    OFF at Night,            !- Monday Schedule:Day Name
    OFF at Night,            !- Tuesday Schedule:Day Name
    OFF at Night,            !- Wednesday Schedule:Day Name
    OFF at Night,            !- Thursday Schedule:Day Name
    OFF at Night,            !- Friday Schedule:Day Name
    OFF at Night,            !- Saturday Schedule:Day Name
    OFF at Night,            !- Holiday Schedule:Day Name
    OFF at Night,            !- SummerDesignDay Schedule:Day Name
    OFF at Night,            !- WinterDesignDay Schedule:Day Name
    OFF at Night,            !- CustomDay1 Schedule:Day Name
    OFF at Night;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ActLevWeek,              !- Name
    ActLevDay,               !- Sunday Schedule:Day Name
    ActLevDay,               !- Monday Schedule:Day Name
    ActLevDay,               !- Tuesday Schedule:Day Name
    ActLevDay,               !- Wednesday Schedule:Day Name
    ActLevDay,               !- Thursday Schedule:Day Name
    ActLevDay,               !- Friday Schedule:Day Name
    ActLevDay,               !- Saturday Schedule:Day Name
    ActLevDay,               !- Holiday Schedule:Day Name
    ActLevDay,               !- SummerDesignDay Schedule:Day Name
    ActLevDay,               !- WinterDesignDay Schedule:Day Name
    ActLevDay,               !- CustomDay1 Schedule:Day Name
    ActLevDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WorkEffWeek,             !- Name
    WorkEffDay,              !- Sunday Schedule:Day Name
    WorkEffDay,              !- Monday Schedule:Day Name
    WorkEffDay,              !- Tuesday Schedule:Day Name
    WorkEffDay,              !- Wednesday Schedule:Day Name
    WorkEffDay,              !- Thursday Schedule:Day Name
    WorkEffDay,              !- Friday Schedule:Day Name
    WorkEffDay,              !- Saturday Schedule:Day Name
    WorkEffDay,              !- Holiday Schedule:Day Name
    WorkEffDay,              !- SummerDesignDay Schedule:Day Name
    WorkEffDay,              !- WinterDesignDay Schedule:Day Name
    WorkEffDay,              !- CustomDay1 Schedule:Day Name
    WorkEffDay;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ClothInsWeek,            !- Name
    ClothInsDay,             !- Sunday Schedule:Day Name
    ClothInsDay,             !- Monday Schedule:Day Name
    ClothInsDay,             !- Tuesday Schedule:Day Name
    ClothInsDay,             !- Wednesday Schedule:Day Name
    ClothInsDay,             !- Thursday Schedule:Day Name
    ClothInsDay,             !- Friday Schedule:Day Name
    ClothInsDay,             !- Saturday Schedule:Day Name
    ClothInsDay,             !- Holiday Schedule:Day Name
    ClothInsDay,             !- SummerDesignDay Schedule:Day Name
    ClothInsDay,             !- WinterDesignDay Schedule:Day Name
    ClothInsDay,             !- CustomDay1 Schedule:Day Name
    ClothInsDay;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AirVelWeek,              !- Name
    AirVelDay,               !- Sunday Schedule:Day Name
    AirVelDay,               !- Monday Schedule:Day Name
    AirVelDay,               !- Tuesday Schedule:Day Name
    AirVelDay,               !- Wednesday Schedule:Day Name
    AirVelDay,               !- Thursday Schedule:Day Name
    AirVelDay,               !- Friday Schedule:Day Name
    AirVelDay,               !- Saturday Schedule:Day Name
    AirVelDay,               !- Holiday Schedule:Day Name
    AirVelDay,               !- SummerDesignDay Schedule:Day Name
    AirVelDay,               !- WinterDesignDay Schedule:Day Name
    AirVelDay,               !- CustomDay1 Schedule:Day Name
    AirVelDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Temp Control Type Week Sch,  !- Name
    Temp Control Type Day Sch,  !- Sunday Schedule:Day Name
    Temp Control Type Day Sch,  !- Monday Schedule:Day Name
    Temp Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Temp Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Temp Control Type Day Sch,  !- Thursday Schedule:Day Name
    Temp Control Type Day Sch,  !- Friday Schedule:Day Name
    Temp Control Type Day Sch,  !- Saturday Schedule:Day Name
    Temp Control Type Day Sch,  !- Holiday Schedule:Day Name
    Temp Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Temp Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Temp Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Temp Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Zone Temp Lo Week Sch,  !- Name
    Office Zone Temp Lo Day Sch SunHD,  !- Sunday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Monday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Tuesday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Wednesday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Thursday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Friday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- Saturday Schedule:Day Name
    Office Zone Temp Lo Day Sch SunHD,  !- Holiday Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- SummerDesignDay Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- WinterDesignDay Schedule:Day Name
    Office Zone Temp Lo Day Sch,  !- CustomDay1 Schedule:Day Name
    Office Zone Temp Lo Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Zone Temp Hi Week Sch,  !- Name
    Office Zone Temp Hi Day Sch SunHD,  !- Sunday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Monday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Tuesday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Wednesday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Thursday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Friday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- Saturday Schedule:Day Name
    Office Zone Temp Hi Day Sch SunHD,  !- Holiday Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- SummerDesignDay Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- WinterDesignDay Schedule:Day Name
    Office Zone Temp Hi Day Sch,  !- CustomDay1 Schedule:Day Name
    Office Zone Temp Hi Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    InfiltWeekSchd,          !- Name
    Infiltration Day Sch ON, !- Sunday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Monday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Tuesday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Wednesday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Thursday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Friday Schedule:Day Name
    Infiltration Sch 7-7 WD, !- Saturday Schedule:Day Name
    Infiltration Day Sch ON, !- Holiday Schedule:Day Name
    Infiltration Day Sch ON, !- SummerDesignDay Schedule:Day Name
    Infiltration Day Sch ON, !- WinterDesignDay Schedule:Day Name
    Infiltration Day Sch ON, !- CustomDay1 Schedule:Day Name
    Infiltration Day Sch ON; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HVACoperationWeek,       !- Name
    HVACoperation 7-7 SunHOL,!- Sunday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Monday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Tuesday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Wednesday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Thursday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Friday Schedule:Day Name
    HVACoperation 7-7 WD,    !- Saturday Schedule:Day Name
    HVACoperation 7-7 SunHOL,!- Holiday Schedule:Day Name
    HVACoperation 7-7 WD,    !- SummerDesignDay Schedule:Day Name
    HVACoperation 7-7 WD,    !- WinterDesignDay Schedule:Day Name
    HVACoperation 7-7 WD,    !- CustomDay1 Schedule:Day Name
    HVACoperation 7-7 WD;    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Min OA Week Sch,         !- Name
    Min OA Weekend Day Sch,  !- Sunday Schedule:Day Name
    Min OA Weekday Day Sch,  !- Monday Schedule:Day Name
    Min OA Weekday Day Sch,  !- Tuesday Schedule:Day Name
    Min OA Weekday Day Sch,  !- Wednesday Schedule:Day Name
    Min OA Weekday Day Sch,  !- Thursday Schedule:Day Name
    Min OA Weekday Day Sch,  !- Friday Schedule:Day Name
    Min OA Weekend Day Sch,  !- Saturday Schedule:Day Name
    Min OA Weekend Day Sch,  !- Holiday Schedule:Day Name
    Min OA Weekend Day Sch,  !- SummerDesignDay Schedule:Day Name
    Min OA Weekend Day Sch,  !- WinterDesignDay Schedule:Day Name
    Min OA Weekend Day Sch,  !- CustomDay1 Schedule:Day Name
    Min OA Weekend Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BLDG Occ Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    7-7 OFFICE OCCUPANCY,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    BLDG Light Sch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    OFFICE LIGHTING MorningClean,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    11,                      !- End Month 1
    6,                       !- End Day 1
    OFFICE LIGHTING EveningClean,  !- Schedule:Week Name 2
    11,                      !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    BLDG Equip Sch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    7-7 OFFICE Equipment,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    ActLevWeek,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    WorkEffWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    ClothInsWeek,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    AirVelWeek,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dual Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Zone Temp Lo Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dual Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Zone Temp Hi Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Temp Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    HVACoperationSchd,       !- Name
    Any Number,              !- Schedule Type Limits Name
    HVACoperationWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    InfiltSchedule,          !- Name
    Fraction,                !- Schedule Type Limits Name
    InfiltWeekSchd,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Min OA Week Sch,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ON,                      !- Name
    Any number,              !- Schedule Type Limits Name
    Always On,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    On except Winter Night,  !- Name
    Any number,              !- Schedule Type Limits Name
    Off at Night,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Always ON,               !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Off at Night,            !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Day:Hourly,
    secondFlrplugs_Day:0,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29456,                 !- Hour 1
    0.29228,                 !- Hour 2
    0.30148,                 !- Hour 3
    0.30247,                 !- Hour 4
    0.30366,                 !- Hour 5
    0.30257,                 !- Hour 6
    0.30376,                 !- Hour 7
    0.30257,                 !- Hour 8
    0.29199,                 !- Hour 9
    0.29555,                 !- Hour 10
    0.29416,                 !- Hour 11
    0.29545,                 !- Hour 12
    0.29318,                 !- Hour 13
    0.29248,                 !- Hour 14
    0.29100,                 !- Hour 15
    0.29228,                 !- Hour 16
    0.29614,                 !- Hour 17
    0.30475,                 !- Hour 18
    0.30475,                 !- Hour 19
    0.30485,                 !- Hour 20
    0.30712,                 !- Hour 21
    0.30702,                 !- Hour 22
    0.30821,                 !- Hour 23
    0.30821;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:1,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30475,                 !- Hour 1
    0.30821,                 !- Hour 2
    0.30584,                 !- Hour 3
    0.30702,                 !- Hour 4
    0.30702,                 !- Hour 5
    0.30702,                 !- Hour 6
    0.31058,                 !- Hour 7
    0.31622,                 !- Hour 8
    0.38803,                 !- Hour 9
    0.59130,                 !- Hour 10
    0.66548,                 !- Hour 11
    0.70781,                 !- Hour 12
    0.66261,                 !- Hour 13
    0.67329,                 !- Hour 14
    0.73610,                 !- Hour 15
    0.70010,                 !- Hour 16
    0.64253,                 !- Hour 17
    0.49891,                 !- Hour 18
    0.33670,                 !- Hour 19
    0.30584,                 !- Hour 20
    0.31157,                 !- Hour 21
    0.31167,                 !- Hour 22
    0.31276,                 !- Hour 23
    0.31494;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:2,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31167,                 !- Hour 1
    0.31157,                 !- Hour 2
    0.31048,                 !- Hour 3
    0.31503,                 !- Hour 4
    0.31385,                 !- Hour 5
    0.31612,                 !- Hour 6
    0.31622,                 !- Hour 7
    0.33106,                 !- Hour 8
    0.44174,                 !- Hour 9
    0.64481,                 !- Hour 10
    0.73620,                 !- Hour 11
    0.75470,                 !- Hour 12
    0.77339,                 !- Hour 13
    0.78922,                 !- Hour 14
    0.77616,                 !- Hour 15
    0.74708,                 !- Hour 16
    0.68843,                 !- Hour 17
    0.51602,                 !- Hour 18
    0.38022,                 !- Hour 19
    0.33571,                 !- Hour 20
    0.33680,                 !- Hour 21
    0.33917,                 !- Hour 22
    0.33571,                 !- Hour 23
    0.33571;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:3,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33452,                 !- Hour 1
    0.33333,                 !- Hour 2
    0.33343,                 !- Hour 3
    0.33571,                 !- Hour 4
    0.33571,                 !- Hour 5
    0.33680,                 !- Hour 6
    0.33907,                 !- Hour 7
    0.34144,                 !- Hour 8
    0.44045,                 !- Hour 9
    0.65539,                 !- Hour 10
    0.73422,                 !- Hour 11
    0.75499,                 !- Hour 12
    0.78348,                 !- Hour 13
    0.74085,                 !- Hour 14
    0.76766,                 !- Hour 15
    0.80000,                 !- Hour 16
    0.74540,                 !- Hour 17
    0.55143,                 !- Hour 18
    0.39842,                 !- Hour 19
    0.32878,                 !- Hour 20
    0.32532,                 !- Hour 21
    0.32295,                 !- Hour 22
    0.32522,                 !- Hour 23
    0.32532;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:4,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32413,                 !- Hour 1
    0.32404,                 !- Hour 2
    0.32413,                 !- Hour 3
    0.32295,                 !- Hour 4
    0.32305,                 !- Hour 5
    0.32770,                 !- Hour 6
    0.32641,                 !- Hour 7
    0.32532,                 !- Hour 8
    0.32938,                 !- Hour 9
    0.37953,                 !- Hour 10
    0.37705,                 !- Hour 11
    0.38477,                 !- Hour 12
    0.38032,                 !- Hour 13
    0.33225,                 !- Hour 14
    0.32948,                 !- Hour 15
    0.32957,                 !- Hour 16
    0.32176,                 !- Hour 17
    0.32760,                 !- Hour 18
    0.32641,                 !- Hour 19
    0.32641,                 !- Hour 20
    0.32641,                 !- Hour 21
    0.32878,                 !- Hour 22
    0.32760,                 !- Hour 23
    0.32641;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:5,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32760,                 !- Hour 1
    0.32641,                 !- Hour 2
    0.32641,                 !- Hour 3
    0.32522,                 !- Hour 4
    0.32641,                 !- Hour 5
    0.32641,                 !- Hour 6
    0.32522,                 !- Hour 7
    0.32641,                 !- Hour 8
    0.32641,                 !- Hour 9
    0.31949,                 !- Hour 10
    0.31751,                 !- Hour 11
    0.31810,                 !- Hour 12
    0.31741,                 !- Hour 13
    0.32898,                 !- Hour 14
    0.32404,                 !- Hour 15
    0.32305,                 !- Hour 16
    0.32760,                 !- Hour 17
    0.32878,                 !- Hour 18
    0.32760,                 !- Hour 19
    0.32997,                 !- Hour 20
    0.32878,                 !- Hour 21
    0.33343,                 !- Hour 22
    0.32878,                 !- Hour 23
    0.32997;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:6,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32641,                 !- Hour 1
    0.32641,                 !- Hour 2
    0.32641,                 !- Hour 3
    0.32760,                 !- Hour 4
    0.32413,                 !- Hour 5
    0.32413,                 !- Hour 6
    0.32760,                 !- Hour 7
    0.35964,                 !- Hour 8
    0.48289,                 !- Hour 9
    0.71919,                 !- Hour 10
    0.78417,                 !- Hour 11
    0.88853,                 !- Hour 12
    0.85272,                 !- Hour 13
    0.78714,                 !- Hour 14
    0.82552,                 !- Hour 15
    0.79318,                 !- Hour 16
    0.75341,                 !- Hour 17
    0.59021,                 !- Hour 18
    0.36647,                 !- Hour 19
    0.31167,                 !- Hour 20
    0.31958,                 !- Hour 21
    0.31850,                 !- Hour 22
    0.32077,                 !- Hour 23
    0.32186;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:7,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31968,                 !- Hour 1
    0.32067,                 !- Hour 2
    0.31840,                 !- Hour 3
    0.32067,                 !- Hour 4
    0.31968,                 !- Hour 5
    0.31968,                 !- Hour 6
    0.31968,                 !- Hour 7
    0.33571,                 !- Hour 8
    0.43462,                 !- Hour 9
    0.65430,                 !- Hour 10
    0.68912,                 !- Hour 11
    0.66301,                 !- Hour 12
    0.68111,                 !- Hour 13
    0.73304,                 !- Hour 14
    0.72206,                 !- Hour 15
    0.68111,                 !- Hour 16
    0.65994,                 !- Hour 17
    0.55935,                 !- Hour 18
    0.38922,                 !- Hour 19
    0.34243,                 !- Hour 20
    0.33007,                 !- Hour 21
    0.32176,                 !- Hour 22
    0.32295,                 !- Hour 23
    0.31958;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:8,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31958,                 !- Hour 1
    0.31850,                 !- Hour 2
    0.31958,                 !- Hour 3
    0.31840,                 !- Hour 4
    0.31840,                 !- Hour 5
    0.31949,                 !- Hour 6
    0.36311,                 !- Hour 7
    0.36182,                 !- Hour 8
    0.43808,                 !- Hour 9
    0.73175,                 !- Hour 10
    0.82295,                 !- Hour 11
    0.81761,                 !- Hour 12
    0.83699,                 !- Hour 13
    0.83195,                 !- Hour 14
    0.83244,                 !- Hour 15
    0.79228,                 !- Hour 16
    0.67478,                 !- Hour 17
    0.51494,                 !- Hour 18
    0.36419,                 !- Hour 19
    0.32077,                 !- Hour 20
    0.32196,                 !- Hour 21
    0.31958,                 !- Hour 22
    0.31503,                 !- Hour 23
    0.31612;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:9,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31503,                 !- Hour 1
    0.31276,                 !- Hour 2
    0.31276,                 !- Hour 3
    0.31385,                 !- Hour 4
    0.31276,                 !- Hour 5
    0.31048,                 !- Hour 6
    0.35272,                 !- Hour 7
    0.34481,                 !- Hour 8
    0.40633,                 !- Hour 9
    0.64204,                 !- Hour 10
    0.75282,                 !- Hour 11
    0.79753,                 !- Hour 12
    0.80752,                 !- Hour 13
    0.79753,                 !- Hour 14
    0.84599,                 !- Hour 15
    0.77399,                 !- Hour 16
    0.71009,                 !- Hour 17
    0.59021,                 !- Hour 18
    0.44866,                 !- Hour 19
    0.39050,                 !- Hour 20
    0.38942,                 !- Hour 21
    0.39050,                 !- Hour 22
    0.38932,                 !- Hour 23
    0.39278;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:10,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.38813,                 !- Hour 1
    0.38704,                 !- Hour 2
    0.38813,                 !- Hour 3
    0.38704,                 !- Hour 4
    0.38823,                 !- Hour 5
    0.32522,                 !- Hour 6
    0.38348,                 !- Hour 7
    0.46123,                 !- Hour 8
    0.53996,                 !- Hour 9
    0.65757,                 !- Hour 10
    0.72255,                 !- Hour 11
    0.81137,                 !- Hour 12
    0.77290,                 !- Hour 13
    0.78566,                 !- Hour 14
    0.82839,                 !- Hour 15
    0.82601,                 !- Hour 16
    0.74243,                 !- Hour 17
    0.53195,                 !- Hour 18
    0.40188,                 !- Hour 19
    0.35964,                 !- Hour 20
    0.30821,                 !- Hour 21
    0.31048,                 !- Hour 22
    0.31048,                 !- Hour 23
    0.31048;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:11,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31286,                 !- Hour 1
    0.30940,                 !- Hour 2
    0.30821,                 !- Hour 3
    0.30821,                 !- Hour 4
    0.30702,                 !- Hour 5
    0.30821,                 !- Hour 6
    0.30702,                 !- Hour 7
    0.31048,                 !- Hour 8
    0.29772,                 !- Hour 9
    0.31672,                 !- Hour 10
    0.31296,                 !- Hour 11
    0.32018,                 !- Hour 12
    0.31949,                 !- Hour 13
    0.32196,                 !- Hour 14
    0.32888,                 !- Hour 15
    0.32522,                 !- Hour 16
    0.32582,                 !- Hour 17
    0.31385,                 !- Hour 18
    0.30811,                 !- Hour 19
    0.30376,                 !- Hour 20
    0.30376,                 !- Hour 21
    0.30712,                 !- Hour 22
    0.30702,                 !- Hour 23
    0.30702;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:12,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30593,                 !- Hour 1
    0.30475,                 !- Hour 2
    0.30584,                 !- Hour 3
    0.30485,                 !- Hour 4
    0.30712,                 !- Hour 5
    0.30376,                 !- Hour 6
    0.30475,                 !- Hour 7
    0.31167,                 !- Hour 8
    0.31444,                 !- Hour 9
    0.31167,                 !- Hour 10
    0.30930,                 !- Hour 11
    0.30752,                 !- Hour 12
    0.30969,                 !- Hour 13
    0.36944,                 !- Hour 14
    0.37191,                 !- Hour 15
    0.36686,                 !- Hour 16
    0.36845,                 !- Hour 17
    0.37784,                 !- Hour 18
    0.34926,                 !- Hour 19
    0.30593,                 !- Hour 20
    0.30485,                 !- Hour 21
    0.30475,                 !- Hour 22
    0.30702,                 !- Hour 23
    0.30702;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:13,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30593,                 !- Hour 1
    0.30593,                 !- Hour 2
    0.30485,                 !- Hour 3
    0.30475,                 !- Hour 4
    0.30475,                 !- Hour 5
    0.30366,                 !- Hour 6
    0.36993,                 !- Hour 7
    0.35282,                 !- Hour 8
    0.45806,                 !- Hour 9
    0.77181,                 !- Hour 10
    0.77596,                 !- Hour 11
    0.81316,                 !- Hour 12
    0.75678,                 !- Hour 13
    0.74055,                 !- Hour 14
    0.73452,                 !- Hour 15
    0.74688,                 !- Hour 16
    0.70435,                 !- Hour 17
    0.49891,                 !- Hour 18
    0.34708,                 !- Hour 19
    0.35282,                 !- Hour 20
    0.32641,                 !- Hour 21
    0.32186,                 !- Hour 22
    0.32186,                 !- Hour 23
    0.32413;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:14,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32077,                 !- Hour 1
    0.31958,                 !- Hour 2
    0.32067,                 !- Hour 3
    0.31958,                 !- Hour 4
    0.31731,                 !- Hour 5
    0.31850,                 !- Hour 6
    0.38249,                 !- Hour 7
    0.38694,                 !- Hour 8
    0.52413,                 !- Hour 9
    0.78150,                 !- Hour 10
    0.83353,                 !- Hour 11
    0.86944,                 !- Hour 12
    0.80475,                 !- Hour 13
    0.77438,                 !- Hour 14
    0.85767,                 !- Hour 15
    0.81444,                 !- Hour 16
    0.78586,                 !- Hour 17
    0.64392,                 !- Hour 18
    0.46241,                 !- Hour 19
    0.40752,                 !- Hour 20
    0.39614,                 !- Hour 21
    0.38694,                 !- Hour 22
    0.32423,                 !- Hour 23
    0.32295;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:15,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31958,                 !- Hour 1
    0.32077,                 !- Hour 2
    0.32186,                 !- Hour 3
    0.31958,                 !- Hour 4
    0.31850,                 !- Hour 5
    0.31958,                 !- Hour 6
    0.37903,                 !- Hour 7
    0.40534,                 !- Hour 8
    0.41345,                 !- Hour 9
    0.64036,                 !- Hour 10
    0.74233,                 !- Hour 11
    0.68853,                 !- Hour 12
    0.66756,                 !- Hour 13
    0.68991,                 !- Hour 14
    0.68863,                 !- Hour 15
    0.74332,                 !- Hour 16
    0.66954,                 !- Hour 17
    0.55143,                 !- Hour 18
    0.44411,                 !- Hour 19
    0.33561,                 !- Hour 20
    0.32295,                 !- Hour 21
    0.32186,                 !- Hour 22
    0.32878,                 !- Hour 23
    0.32404;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:16,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32295,                 !- Hour 1
    0.32413,                 !- Hour 2
    0.32404,                 !- Hour 3
    0.32295,                 !- Hour 4
    0.32295,                 !- Hour 5
    0.32413,                 !- Hour 6
    0.38022,                 !- Hour 7
    0.41563,                 !- Hour 8
    0.52136,                 !- Hour 9
    0.62404,                 !- Hour 10
    0.72166,                 !- Hour 11
    0.74550,                 !- Hour 12
    0.80158,                 !- Hour 13
    0.82671,                 !- Hour 14
    0.83482,                 !- Hour 15
    0.83116,                 !- Hour 16
    0.75994,                 !- Hour 17
    0.56281,                 !- Hour 18
    0.35856,                 !- Hour 19
    0.32641,                 !- Hour 20
    0.32641,                 !- Hour 21
    0.32878,                 !- Hour 22
    0.32878,                 !- Hour 23
    0.32760;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:17,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33116,                 !- Hour 1
    0.33225,                 !- Hour 2
    0.33234,                 !- Hour 3
    0.33225,                 !- Hour 4
    0.33225,                 !- Hour 5
    0.33116,                 !- Hour 6
    0.39159,                 !- Hour 7
    0.37893,                 !- Hour 8
    0.47765,                 !- Hour 9
    0.72107,                 !- Hour 10
    0.73492,                 !- Hour 11
    0.76884,                 !- Hour 12
    0.74392,                 !- Hour 13
    0.75351,                 !- Hour 14
    0.85638,                 !- Hour 15
    0.81187,                 !- Hour 16
    0.70979,                 !- Hour 17
    0.51266,                 !- Hour 18
    0.37676,                 !- Hour 19
    0.32305,                 !- Hour 20
    0.32077,                 !- Hour 21
    0.31958,                 !- Hour 22
    0.32295,                 !- Hour 23
    0.32186;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:18,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31958,                 !- Hour 1
    0.32413,                 !- Hour 2
    0.32522,                 !- Hour 3
    0.32522,                 !- Hour 4
    0.32641,                 !- Hour 5
    0.32760,                 !- Hour 6
    0.32641,                 !- Hour 7
    0.32997,                 !- Hour 8
    0.32878,                 !- Hour 9
    0.32878,                 !- Hour 10
    0.33689,                 !- Hour 11
    0.33116,                 !- Hour 12
    0.33462,                 !- Hour 13
    0.33234,                 !- Hour 14
    0.33452,                 !- Hour 15
    0.33353,                 !- Hour 16
    0.33353,                 !- Hour 17
    0.33343,                 !- Hour 18
    0.33462,                 !- Hour 19
    0.33571,                 !- Hour 20
    0.33571,                 !- Hour 21
    0.33680,                 !- Hour 22
    0.33571,                 !- Hour 23
    0.33462;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:19,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33234,                 !- Hour 1
    0.33234,                 !- Hour 2
    0.33343,                 !- Hour 3
    0.33116,                 !- Hour 4
    0.33225,                 !- Hour 5
    0.33353,                 !- Hour 6
    0.33343,                 !- Hour 7
    0.33343,                 !- Hour 8
    0.32888,                 !- Hour 9
    0.32384,                 !- Hour 10
    0.32493,                 !- Hour 11
    0.32008,                 !- Hour 12
    0.32136,                 !- Hour 13
    0.33294,                 !- Hour 14
    0.33818,                 !- Hour 15
    0.33769,                 !- Hour 16
    0.31553,                 !- Hour 17
    0.32186,                 !- Hour 18
    0.32186,                 !- Hour 19
    0.32413,                 !- Hour 20
    0.32413,                 !- Hour 21
    0.32532,                 !- Hour 22
    0.32522,                 !- Hour 23
    0.32641;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:20,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32413,                 !- Hour 1
    0.32522,                 !- Hour 2
    0.32413,                 !- Hour 3
    0.32413,                 !- Hour 4
    0.32305,                 !- Hour 5
    0.32295,                 !- Hour 6
    0.32413,                 !- Hour 7
    0.32295,                 !- Hour 8
    0.32176,                 !- Hour 9
    0.39960,                 !- Hour 10
    0.47379,                 !- Hour 11
    0.50950,                 !- Hour 12
    0.52018,                 !- Hour 13
    0.48932,                 !- Hour 14
    0.38229,                 !- Hour 15
    0.38140,                 !- Hour 16
    0.37943,                 !- Hour 17
    0.35618,                 !- Hour 18
    0.34263,                 !- Hour 19
    0.34144,                 !- Hour 20
    0.34026,                 !- Hour 21
    0.34372,                 !- Hour 22
    0.34590,                 !- Hour 23
    0.34243;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:21,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33215,                 !- Hour 1
    0.33689,                 !- Hour 2
    0.32186,                 !- Hour 3
    0.32186,                 !- Hour 4
    0.32295,                 !- Hour 5
    0.32295,                 !- Hour 6
    0.36874,                 !- Hour 7
    0.43610,                 !- Hour 8
    0.52631,                 !- Hour 9
    0.78032,                 !- Hour 10
    0.86241,                 !- Hour 11
    0.87676,                 !- Hour 12
    0.84125,                 !- Hour 13
    0.78991,                 !- Hour 14
    0.87606,                 !- Hour 15
    0.90119,                 !- Hour 16
    0.83937,                 !- Hour 17
    0.63136,                 !- Hour 18
    0.46578,                 !- Hour 19
    0.35727,                 !- Hour 20
    0.33689,                 !- Hour 21
    0.34599,                 !- Hour 22
    0.35500,                 !- Hour 23
    0.34362;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:22,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33907,                 !- Hour 1
    0.33917,                 !- Hour 2
    0.33788,                 !- Hour 3
    0.34016,                 !- Hour 4
    0.34026,                 !- Hour 5
    0.34026,                 !- Hour 6
    0.37676,                 !- Hour 7
    0.40069,                 !- Hour 8
    0.51256,                 !- Hour 9
    0.65183,                 !- Hour 10
    0.73037,                 !- Hour 11
    0.68388,                 !- Hour 12
    0.64599,                 !- Hour 13
    0.67468,                 !- Hour 14
    0.63600,                 !- Hour 15
    0.60049,                 !- Hour 16
    0.57765,                 !- Hour 17
    0.44303,                 !- Hour 18
    0.37666,                 !- Hour 19
    0.36419,                 !- Hour 20
    0.34253,                 !- Hour 21
    0.33680,                 !- Hour 22
    0.32997,                 !- Hour 23
    0.33116;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:23,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32997,                 !- Hour 1
    0.32878,                 !- Hour 2
    0.33116,                 !- Hour 3
    0.32878,                 !- Hour 4
    0.33116,                 !- Hour 5
    0.32760,                 !- Hour 6
    0.38368,                 !- Hour 7
    0.42354,                 !- Hour 8
    0.41899,                 !- Hour 9
    0.59367,                 !- Hour 10
    0.66449,                 !- Hour 11
    0.70317,                 !- Hour 12
    0.68991,                 !- Hour 13
    0.65875,                 !- Hour 14
    0.74085,                 !- Hour 15
    0.80485,                 !- Hour 16
    0.72433,                 !- Hour 17
    0.49436,                 !- Hour 18
    0.35391,                 !- Hour 19
    0.32077,                 !- Hour 20
    0.34026,                 !- Hour 21
    0.30257,                 !- Hour 22
    0.30366,                 !- Hour 23
    0.30593;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:24,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31385,                 !- Hour 1
    0.31494,                 !- Hour 2
    0.31385,                 !- Hour 3
    0.31385,                 !- Hour 4
    0.31276,                 !- Hour 5
    0.31157,                 !- Hour 6
    0.36874,                 !- Hour 7
    0.37102,                 !- Hour 8
    0.42819,                 !- Hour 9
    0.66736,                 !- Hour 10
    0.72374,                 !- Hour 11
    0.75331,                 !- Hour 12
    0.77765,                 !- Hour 13
    0.78269,                 !- Hour 14
    0.80465,                 !- Hour 15
    0.84392,                 !- Hour 16
    0.69021,                 !- Hour 17
    0.49545,                 !- Hour 18
    0.37913,                 !- Hour 19
    0.30940,                 !- Hour 20
    0.29466,                 !- Hour 21
    0.29565,                 !- Hour 22
    0.29683,                 !- Hour 23
    0.29683;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:25,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30475,                 !- Hour 1
    0.30257,                 !- Hour 2
    0.30366,                 !- Hour 3
    0.30148,                 !- Hour 4
    0.30366,                 !- Hour 5
    0.30257,                 !- Hour 6
    0.30366,                 !- Hour 7
    0.29911,                 !- Hour 8
    0.30099,                 !- Hour 9
    0.30247,                 !- Hour 10
    0.29248,                 !- Hour 11
    0.29308,                 !- Hour 12
    0.29446,                 !- Hour 13
    0.29644,                 !- Hour 14
    0.29545,                 !- Hour 15
    0.29634,                 !- Hour 16
    0.37755,                 !- Hour 17
    0.32413,                 !- Hour 18
    0.32295,                 !- Hour 19
    0.32186,                 !- Hour 20
    0.32186,                 !- Hour 21
    0.32295,                 !- Hour 22
    0.32522,                 !- Hour 23
    0.32532;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:26,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32532,                 !- Hour 1
    0.32186,                 !- Hour 2
    0.32186,                 !- Hour 3
    0.32295,                 !- Hour 4
    0.32186,                 !- Hour 5
    0.31958,                 !- Hour 6
    0.32186,                 !- Hour 7
    0.31958,                 !- Hour 8
    0.31266,                 !- Hour 9
    0.31227,                 !- Hour 10
    0.31227,                 !- Hour 11
    0.31325,                 !- Hour 12
    0.32047,                 !- Hour 13
    0.32483,                 !- Hour 14
    0.32997,                 !- Hour 15
    0.32671,                 !- Hour 16
    0.31830,                 !- Hour 17
    0.32186,                 !- Hour 18
    0.32186,                 !- Hour 19
    0.32186,                 !- Hour 20
    0.32186,                 !- Hour 21
    0.32532,                 !- Hour 22
    0.32522,                 !- Hour 23
    0.32522;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:27,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32186,                 !- Hour 1
    0.32404,                 !- Hour 2
    0.32295,                 !- Hour 3
    0.32404,                 !- Hour 4
    0.32295,                 !- Hour 5
    0.32305,                 !- Hour 6
    0.32641,                 !- Hour 7
    0.39960,                 !- Hour 8
    0.49120,                 !- Hour 9
    0.75747,                 !- Hour 10
    0.83017,                 !- Hour 11
    0.87151,                 !- Hour 12
    0.84273,                 !- Hour 13
    0.79505,                 !- Hour 14
    0.78675,                 !- Hour 15
    0.80930,                 !- Hour 16
    0.73096,                 !- Hour 17
    0.57666,                 !- Hour 18
    0.44748,                 !- Hour 19
    0.40870,                 !- Hour 20
    0.36993,                 !- Hour 21
    0.31850,                 !- Hour 22
    0.31968,                 !- Hour 23
    0.32077;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:28,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32077,                 !- Hour 1
    0.32186,                 !- Hour 2
    0.32186,                 !- Hour 3
    0.32186,                 !- Hour 4
    0.32077,                 !- Hour 5
    0.32760,                 !- Hour 6
    0.38012,                 !- Hour 7
    0.42473,                 !- Hour 8
    0.58991,                 !- Hour 9
    0.79911,                 !- Hour 10
    0.84609,                 !- Hour 11
    0.90791,                 !- Hour 12
    0.81454,                 !- Hour 13
    0.85341,                 !- Hour 14
    0.85312,                 !- Hour 15
    0.85747,                 !- Hour 16
    0.83046,                 !- Hour 17
    0.66686,                 !- Hour 18
    0.37329,                 !- Hour 19
    0.30712,                 !- Hour 20
    0.30366,                 !- Hour 21
    0.30257,                 !- Hour 22
    0.30485,                 !- Hour 23
    0.30485;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:29,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30475,                 !- Hour 1
    0.30584,                 !- Hour 2
    0.30584,                 !- Hour 3
    0.30584,                 !- Hour 4
    0.30593,                 !- Hour 5
    0.30593,                 !- Hour 6
    0.31395,                 !- Hour 7
    0.33798,                 !- Hour 8
    0.52453,                 !- Hour 9
    0.60138,                 !- Hour 10
    0.78872,                 !- Hour 11
    0.78368,                 !- Hour 12
    0.71137,                 !- Hour 13
    0.70584,                 !- Hour 14
    0.73709,                 !- Hour 15
    0.76726,                 !- Hour 16
    0.75539,                 !- Hour 17
    0.59021,                 !- Hour 18
    0.44985,                 !- Hour 19
    0.39268,                 !- Hour 20
    0.38131,                 !- Hour 21
    0.36528,                 !- Hour 22
    0.30376,                 !- Hour 23
    0.30485;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:30,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30593,                 !- Hour 1
    0.30593,                 !- Hour 2
    0.30593,                 !- Hour 3
    0.30584,                 !- Hour 4
    0.30475,                 !- Hour 5
    0.30702,                 !- Hour 6
    0.32087,                 !- Hour 7
    0.32305,                 !- Hour 8
    0.52295,                 !- Hour 9
    0.83116,                 !- Hour 10
    0.92473,                 !- Hour 11
    0.90861,                 !- Hour 12
    0.85658,                 !- Hour 13
    0.81484,                 !- Hour 14
    0.85401,                 !- Hour 15
    0.89050,                 !- Hour 16
    0.86993,                 !- Hour 17
    0.60287,                 !- Hour 18
    0.35964,                 !- Hour 19
    0.32987,                 !- Hour 20
    0.30593,                 !- Hour 21
    0.30366,                 !- Hour 22
    0.30702,                 !- Hour 23
    0.30593;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:31,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30475,                 !- Hour 1
    0.30020,                 !- Hour 2
    0.30247,                 !- Hour 3
    0.30138,                 !- Hour 4
    0.30020,                 !- Hour 5
    0.30030,                 !- Hour 6
    0.30940,                 !- Hour 7
    0.31622,                 !- Hour 8
    0.41424,                 !- Hour 9
    0.60396,                 !- Hour 10
    0.69575,                 !- Hour 11
    0.71800,                 !- Hour 12
    0.70049,                 !- Hour 13
    0.74332,                 !- Hour 14
    0.74718,                 !- Hour 15
    0.64609,                 !- Hour 16
    0.64392,                 !- Hour 17
    0.45213,                 !- Hour 18
    0.28318,                 !- Hour 19
    0.27745,                 !- Hour 20
    0.27745,                 !- Hour 21
    0.27745,                 !- Hour 22
    0.27745,                 !- Hour 23
    0.27755;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:32,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27636,                 !- Hour 1
    0.27755,                 !- Hour 2
    0.27527,                 !- Hour 3
    0.27418,                 !- Hour 4
    0.27517,                 !- Hour 5
    0.27409,                 !- Hour 6
    0.27527,                 !- Hour 7
    0.27310,                 !- Hour 8
    0.26449,                 !- Hour 9
    0.26558,                 !- Hour 10
    0.26350,                 !- Hour 11
    0.28783,                 !- Hour 12
    0.28309,                 !- Hour 13
    0.28022,                 !- Hour 14
    0.28111,                 !- Hour 15
    0.28902,                 !- Hour 16
    0.28981,                 !- Hour 17
    0.29466,                 !- Hour 18
    0.30366,                 !- Hour 19
    0.30138,                 !- Hour 20
    0.29456,                 !- Hour 21
    0.29120,                 !- Hour 22
    0.29001,                 !- Hour 23
    0.29110;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:33,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29011,                 !- Hour 1
    0.29001,                 !- Hour 2
    0.28882,                 !- Hour 3
    0.28882,                 !- Hour 4
    0.28991,                 !- Hour 5
    0.29110,                 !- Hour 6
    0.28882,                 !- Hour 7
    0.29001,                 !- Hour 8
    0.28210,                 !- Hour 9
    0.28259,                 !- Hour 10
    0.28279,                 !- Hour 11
    0.28497,                 !- Hour 12
    0.28655,                 !- Hour 13
    0.28071,                 !- Hour 14
    0.28071,                 !- Hour 15
    0.27923,                 !- Hour 16
    0.29001,                 !- Hour 17
    0.29228,                 !- Hour 18
    0.29347,                 !- Hour 19
    0.29466,                 !- Hour 20
    0.29466,                 !- Hour 21
    0.29683,                 !- Hour 22
    0.29674,                 !- Hour 23
    0.29674;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:34,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29347,                 !- Hour 1
    0.29347,                 !- Hour 2
    0.29347,                 !- Hour 3
    0.29337,                 !- Hour 4
    0.29120,                 !- Hour 5
    0.29238,                 !- Hour 6
    0.30138,                 !- Hour 7
    0.32305,                 !- Hour 8
    0.52354,                 !- Hour 9
    0.76963,                 !- Hour 10
    0.88437,                 !- Hour 11
    0.90890,                 !- Hour 12
    0.86894,                 !- Hour 13
    0.88180,                 !- Hour 14
    0.82957,                 !- Hour 15
    0.77399,                 !- Hour 16
    0.66805,                 !- Hour 17
    0.51602,                 !- Hour 18
    0.38704,                 !- Hour 19
    0.29466,                 !- Hour 20
    0.29110,                 !- Hour 21
    0.29120,                 !- Hour 22
    0.29228,                 !- Hour 23
    0.29120;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:35,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28773,                 !- Hour 1
    0.29001,                 !- Hour 2
    0.28882,                 !- Hour 3
    0.28892,                 !- Hour 4
    0.28882,                 !- Hour 5
    0.29110,                 !- Hour 6
    0.30366,                 !- Hour 7
    0.30287,                 !- Hour 8
    0.48625,                 !- Hour 9
    0.68971,                 !- Hour 10
    0.79337,                 !- Hour 11
    0.85302,                 !- Hour 12
    0.85153,                 !- Hour 13
    0.81414,                 !- Hour 14
    0.73323,                 !- Hour 15
    0.74016,                 !- Hour 16
    0.69456,                 !- Hour 17
    0.56390,                 !- Hour 18
    0.38813,                 !- Hour 19
    0.31503,                 !- Hour 20
    0.30475,                 !- Hour 21
    0.30475,                 !- Hour 22
    0.30485,                 !- Hour 23
    0.30593;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:36,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30485,                 !- Hour 1
    0.30366,                 !- Hour 2
    0.30366,                 !- Hour 3
    0.30366,                 !- Hour 4
    0.30475,                 !- Hour 5
    0.30593,                 !- Hour 6
    0.30702,                 !- Hour 7
    0.32671,                 !- Hour 8
    0.44876,                 !- Hour 9
    0.70257,                 !- Hour 10
    0.73739,                 !- Hour 11
    0.74411,                 !- Hour 12
    0.70396,                 !- Hour 13
    0.70544,                 !- Hour 14
    0.73709,                 !- Hour 15
    0.67092,                 !- Hour 16
    0.70791,                 !- Hour 17
    0.54115,                 !- Hour 18
    0.40297,                 !- Hour 19
    0.39733,                 !- Hour 20
    0.40861,                 !- Hour 21
    0.32186,                 !- Hour 22
    0.30702,                 !- Hour 23
    0.31048;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:37,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30940,                 !- Hour 1
    0.31058,                 !- Hour 2
    0.30940,                 !- Hour 3
    0.31048,                 !- Hour 4
    0.30930,                 !- Hour 5
    0.30821,                 !- Hour 6
    0.32770,                 !- Hour 7
    0.31850,                 !- Hour 8
    0.45549,                 !- Hour 9
    0.71919,                 !- Hour 10
    0.81721,                 !- Hour 11
    0.75173,                 !- Hour 12
    0.72552,                 !- Hour 13
    0.69703,                 !- Hour 14
    0.71197,                 !- Hour 15
    0.70168,                 !- Hour 16
    0.61424,                 !- Hour 17
    0.48971,                 !- Hour 18
    0.45786,                 !- Hour 19
    0.47715,                 !- Hour 20
    0.45905,                 !- Hour 21
    0.35727,                 !- Hour 22
    0.30593,                 !- Hour 23
    0.30702;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:38,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30366,                 !- Hour 1
    0.30475,                 !- Hour 2
    0.30593,                 !- Hour 3
    0.30485,                 !- Hour 4
    0.30475,                 !- Hour 5
    0.30366,                 !- Hour 6
    0.30821,                 !- Hour 7
    0.32789,                 !- Hour 8
    0.44382,                 !- Hour 9
    0.66904,                 !- Hour 10
    0.77913,                 !- Hour 11
    0.79476,                 !- Hour 12
    0.77646,                 !- Hour 13
    0.77092,                 !- Hour 14
    0.82760,                 !- Hour 15
    0.79476,                 !- Hour 16
    0.73581,                 !- Hour 17
    0.59931,                 !- Hour 18
    0.41563,                 !- Hour 19
    0.37903,                 !- Hour 20
    0.37685,                 !- Hour 21
    0.33225,                 !- Hour 22
    0.35727,                 !- Hour 23
    0.36874;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:39,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.33680,                 !- Hour 1
    0.32532,                 !- Hour 2
    0.32522,                 !- Hour 3
    0.32295,                 !- Hour 4
    0.32295,                 !- Hour 5
    0.32522,                 !- Hour 6
    0.32305,                 !- Hour 7
    0.32077,                 !- Hour 8
    0.31207,                 !- Hour 9
    0.31345,                 !- Hour 10
    0.32315,                 !- Hour 11
    0.32868,                 !- Hour 12
    0.32928,                 !- Hour 13
    0.32206,                 !- Hour 14
    0.31375,                 !- Hour 15
    0.31434,                 !- Hour 16
    0.31345,                 !- Hour 17
    0.32077,                 !- Hour 18
    0.32077,                 !- Hour 19
    0.32186,                 !- Hour 20
    0.32305,                 !- Hour 21
    0.32522,                 !- Hour 22
    0.32404,                 !- Hour 23
    0.32641;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:40,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.32760,                 !- Hour 1
    0.32760,                 !- Hour 2
    0.32760,                 !- Hour 3
    0.32641,                 !- Hour 4
    0.32641,                 !- Hour 5
    0.32641,                 !- Hour 6
    0.32641,                 !- Hour 7
    0.32641,                 !- Hour 8
    0.32077,                 !- Hour 9
    0.31840,                 !- Hour 10
    0.31978,                 !- Hour 11
    0.34273,                 !- Hour 12
    0.33234,                 !- Hour 13
    0.32908,                 !- Hour 14
    0.33561,                 !- Hour 15
    0.34184,                 !- Hour 16
    0.35391,                 !- Hour 17
    0.35282,                 !- Hour 18
    0.34817,                 !- Hour 19
    0.34026,                 !- Hour 20
    0.34253,                 !- Hour 21
    0.34253,                 !- Hour 22
    0.34481,                 !- Hour 23
    0.34481;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:41,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.34372,                 !- Hour 1
    0.34372,                 !- Hour 2
    0.34253,                 !- Hour 3
    0.34263,                 !- Hour 4
    0.34016,                 !- Hour 5
    0.34144,                 !- Hour 6
    0.35391,                 !- Hour 7
    0.36340,                 !- Hour 8
    0.50732,                 !- Hour 9
    0.78309,                 !- Hour 10
    0.78081,                 !- Hour 11
    0.77339,                 !- Hour 12
    0.81711,                 !- Hour 13
    0.88981,                 !- Hour 14
    0.89219,                 !- Hour 15
    0.82948,                 !- Hour 16
    0.76588,                 !- Hour 17
    0.62908,                 !- Hour 18
    0.41553,                 !- Hour 19
    0.35727,                 !- Hour 20
    0.33561,                 !- Hour 21
    0.30940,                 !- Hour 22
    0.30930,                 !- Hour 23
    0.31048;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:42,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.31276,                 !- Hour 1
    0.31048,                 !- Hour 2
    0.31048,                 !- Hour 3
    0.31157,                 !- Hour 4
    0.31157,                 !- Hour 5
    0.31167,                 !- Hour 6
    0.31741,                 !- Hour 7
    0.34194,                 !- Hour 8
    0.49486,                 !- Hour 9
    0.70772,                 !- Hour 10
    0.75045,                 !- Hour 11
    0.76726,                 !- Hour 12
    0.77695,                 !- Hour 13
    0.81662,                 !- Hour 14
    0.80158,                 !- Hour 15
    0.75767,                 !- Hour 16
    0.68961,                 !- Hour 17
    0.55954,                 !- Hour 18
    0.36301,                 !- Hour 19
    0.32186,                 !- Hour 20
    0.30475,                 !- Hour 21
    0.30475,                 !- Hour 22
    0.30702,                 !- Hour 23
    0.30593;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:43,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30702,                 !- Hour 1
    0.30702,                 !- Hour 2
    0.30712,                 !- Hour 3
    0.30821,                 !- Hour 4
    0.30712,                 !- Hour 5
    0.30940,                 !- Hour 6
    0.31385,                 !- Hour 7
    0.34599,                 !- Hour 8
    0.50218,                 !- Hour 9
    0.75242,                 !- Hour 10
    0.69100,                 !- Hour 11
    0.69357,                 !- Hour 12
    0.74224,                 !- Hour 13
    0.73719,                 !- Hour 14
    0.79555,                 !- Hour 15
    0.76222,                 !- Hour 16
    0.65262,                 !- Hour 17
    0.48764,                 !- Hour 18
    0.34481,                 !- Hour 19
    0.31385,                 !- Hour 20
    0.29921,                 !- Hour 21
    0.29347,                 !- Hour 22
    0.29683,                 !- Hour 23
    0.29674;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:44,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29792,                 !- Hour 1
    0.29792,                 !- Hour 2
    0.29674,                 !- Hour 3
    0.29792,                 !- Hour 4
    0.30030,                 !- Hour 5
    0.30138,                 !- Hour 6
    0.30712,                 !- Hour 7
    0.37844,                 !- Hour 8
    0.48734,                 !- Hour 9
    0.72226,                 !- Hour 10
    0.59209,                 !- Hour 11
    0.74718,                 !- Hour 12
    0.76934,                 !- Hour 13
    0.76785,                 !- Hour 14
    0.73739,                 !- Hour 15
    0.73106,                 !- Hour 16
    0.64718,                 !- Hour 17
    0.49446,                 !- Hour 18
    0.34590,                 !- Hour 19
    0.28328,                 !- Hour 20
    0.27755,                 !- Hour 21
    0.27863,                 !- Hour 22
    0.27745,                 !- Hour 23
    0.28210;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:45,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27646,                 !- Hour 1
    0.27982,                 !- Hour 2
    0.27755,                 !- Hour 3
    0.27863,                 !- Hour 4
    0.27636,                 !- Hour 5
    0.27755,                 !- Hour 6
    0.28546,                 !- Hour 7
    0.29337,                 !- Hour 8
    0.43591,                 !- Hour 9
    0.59515,                 !- Hour 10
    0.69387,                 !- Hour 11
    0.68111,                 !- Hour 12
    0.72572,                 !- Hour 13
    0.73155,                 !- Hour 14
    0.77389,                 !- Hour 15
    0.73848,                 !- Hour 16
    0.65203,                 !- Hour 17
    0.49664,                 !- Hour 18
    0.31503,                 !- Hour 19
    0.29456,                 !- Hour 20
    0.28427,                 !- Hour 21
    0.27409,                 !- Hour 22
    0.27527,                 !- Hour 23
    0.27755;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:46,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27636,                 !- Hour 1
    0.27527,                 !- Hour 2
    0.27873,                 !- Hour 3
    0.27636,                 !- Hour 4
    0.27854,                 !- Hour 5
    0.27646,                 !- Hour 6
    0.27755,                 !- Hour 7
    0.27636,                 !- Hour 8
    0.26686,                 !- Hour 9
    0.26499,                 !- Hour 10
    0.27606,                 !- Hour 11
    0.28773,                 !- Hour 12
    0.29258,                 !- Hour 13
    0.28200,                 !- Hour 14
    0.28704,                 !- Hour 15
    0.35054,                 !- Hour 16
    0.35826,                 !- Hour 17
    0.36528,                 !- Hour 18
    0.29565,                 !- Hour 19
    0.29001,                 !- Hour 20
    0.27755,                 !- Hour 21
    0.27646,                 !- Hour 22
    0.27646,                 !- Hour 23
    0.27745;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:47,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27755,                 !- Hour 1
    0.27636,                 !- Hour 2
    0.27636,                 !- Hour 3
    0.27863,                 !- Hour 4
    0.27745,                 !- Hour 5
    0.27745,                 !- Hour 6
    0.27527,                 !- Hour 7
    0.26884,                 !- Hour 8
    0.26271,                 !- Hour 9
    0.27369,                 !- Hour 10
    0.27082,                 !- Hour 11
    0.27883,                 !- Hour 12
    0.28447,                 !- Hour 13
    0.28516,                 !- Hour 14
    0.27666,                 !- Hour 15
    0.26558,                 !- Hour 16
    0.25885,                 !- Hour 17
    0.26726,                 !- Hour 18
    0.27181,                 !- Hour 19
    0.27517,                 !- Hour 20
    0.27290,                 !- Hour 21
    0.27527,                 !- Hour 22
    0.27636,                 !- Hour 23
    0.27636;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:48,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27863,                 !- Hour 1
    0.27636,                 !- Hour 2
    0.27636,                 !- Hour 3
    0.27636,                 !- Hour 4
    0.27636,                 !- Hour 5
    0.27745,                 !- Hour 6
    0.29001,                 !- Hour 7
    0.27933,                 !- Hour 8
    0.31108,                 !- Hour 9
    0.35381,                 !- Hour 10
    0.41860,                 !- Hour 11
    0.44995,                 !- Hour 12
    0.49763,                 !- Hour 13
    0.42789,                 !- Hour 14
    0.44451,                 !- Hour 15
    0.44303,                 !- Hour 16
    0.39901,                 !- Hour 17
    0.36667,                 !- Hour 18
    0.33897,                 !- Hour 19
    0.28665,                 !- Hour 20
    0.27982,                 !- Hour 21
    0.28437,                 !- Hour 22
    0.28655,                 !- Hour 23
    0.28546;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:49,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27863,                 !- Hour 1
    0.27181,                 !- Hour 2
    0.27181,                 !- Hour 3
    0.26944,                 !- Hour 4
    0.26944,                 !- Hour 5
    0.27527,                 !- Hour 6
    0.27745,                 !- Hour 7
    0.31296,                 !- Hour 8
    0.56607,                 !- Hour 9
    0.68724,                 !- Hour 10
    0.78427,                 !- Hour 11
    0.73403,                 !- Hour 12
    0.74985,                 !- Hour 13
    0.67656,                 !- Hour 14
    0.68269,                 !- Hour 15
    0.72166,                 !- Hour 16
    0.62611,                 !- Hour 17
    0.53086,                 !- Hour 18
    0.36429,                 !- Hour 19
    0.28773,                 !- Hour 20
    0.28892,                 !- Hour 21
    0.28773,                 !- Hour 22
    0.27972,                 !- Hour 23
    0.28309;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:50,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28200,                 !- Hour 1
    0.28091,                 !- Hour 2
    0.27972,                 !- Hour 3
    0.28091,                 !- Hour 4
    0.27972,                 !- Hour 5
    0.28427,                 !- Hour 6
    0.30138,                 !- Hour 7
    0.34708,                 !- Hour 8
    0.52868,                 !- Hour 9
    0.68121,                 !- Hour 10
    0.74491,                 !- Hour 11
    0.73333,                 !- Hour 12
    0.75430,                 !- Hour 13
    0.79050,                 !- Hour 14
    0.73304,                 !- Hour 15
    0.72542,                 !- Hour 16
    0.63828,                 !- Hour 17
    0.57527,                 !- Hour 18
    0.46231,                 !- Hour 19
    0.35045,                 !- Hour 20
    0.31850,                 !- Hour 21
    0.30247,                 !- Hour 22
    0.30030,                 !- Hour 23
    0.29120;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:51,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29238,                 !- Hour 1
    0.29337,                 !- Hour 2
    0.29120,                 !- Hour 3
    0.29238,                 !- Hour 4
    0.29001,                 !- Hour 5
    0.29792,                 !- Hour 6
    0.30366,                 !- Hour 7
    0.32641,                 !- Hour 8
    0.48902,                 !- Hour 9
    0.66063,                 !- Hour 10
    0.70079,                 !- Hour 11
    0.78358,                 !- Hour 12
    0.76914,                 !- Hour 13
    0.80593,                 !- Hour 14
    0.74718,                 !- Hour 15
    0.76874,                 !- Hour 16
    0.72097,                 !- Hour 17
    0.60732,                 !- Hour 18
    0.51147,                 !- Hour 19
    0.50692,                 !- Hour 20
    0.37903,                 !- Hour 21
    0.27982,                 !- Hour 22
    0.27982,                 !- Hour 23
    0.27745;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:52,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27863,                 !- Hour 1
    0.27755,                 !- Hour 2
    0.27745,                 !- Hour 3
    0.27745,                 !- Hour 4
    0.27527,                 !- Hour 5
    0.27636,                 !- Hour 6
    0.28773,                 !- Hour 7
    0.29219,                 !- Hour 8
    0.37082,                 !- Hour 9
    0.62433,                 !- Hour 10
    0.72878,                 !- Hour 11
    0.86538,                 !- Hour 12
    0.80900,                 !- Hour 13
    0.79318,                 !- Hour 14
    0.81731,                 !- Hour 15
    0.84055,                 !- Hour 16
    0.79456,                 !- Hour 17
    0.60633,                 !- Hour 18
    0.36063,                 !- Hour 19
    0.29911,                 !- Hour 20
    0.29120,                 !- Hour 21
    0.28200,                 !- Hour 22
    0.27300,                 !- Hour 23
    0.27181;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:53,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27409,                 !- Hour 1
    0.27290,                 !- Hour 2
    0.27300,                 !- Hour 3
    0.27300,                 !- Hour 4
    0.27418,                 !- Hour 5
    0.27290,                 !- Hour 6
    0.27409,                 !- Hour 7
    0.26904,                 !- Hour 8
    0.26568,                 !- Hour 9
    0.26370,                 !- Hour 10
    0.28675,                 !- Hour 11
    0.34481,                 !- Hour 12
    0.30297,                 !- Hour 13
    0.30435,                 !- Hour 14
    0.29683,                 !- Hour 15
    0.28714,                 !- Hour 16
    0.28348,                 !- Hour 17
    0.27784,                 !- Hour 18
    0.28200,                 !- Hour 19
    0.28318,                 !- Hour 20
    0.28318,                 !- Hour 21
    0.28318,                 !- Hour 22
    0.28328,                 !- Hour 23
    0.28318;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:54,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28427,                 !- Hour 1
    0.28200,                 !- Hour 2
    0.28309,                 !- Hour 3
    0.28655,                 !- Hour 4
    0.28546,                 !- Hour 5
    0.28546,                 !- Hour 6
    0.28546,                 !- Hour 7
    0.27854,                 !- Hour 8
    0.27319,                 !- Hour 9
    0.28408,                 !- Hour 10
    0.29802,                 !- Hour 11
    0.32364,                 !- Hour 12
    0.31316,                 !- Hour 13
    0.32008,                 !- Hour 14
    0.30376,                 !- Hour 15
    0.29585,                 !- Hour 16
    0.28724,                 !- Hour 17
    0.27329,                 !- Hour 18
    0.27636,                 !- Hour 19
    0.27863,                 !- Hour 20
    0.28091,                 !- Hour 21
    0.28091,                 !- Hour 22
    0.27972,                 !- Hour 23
    0.27982;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:55,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27745,                 !- Hour 1
    0.27636,                 !- Hour 2
    0.27636,                 !- Hour 3
    0.27636,                 !- Hour 4
    0.27745,                 !- Hour 5
    0.27745,                 !- Hour 6
    0.28081,                 !- Hour 7
    0.29585,                 !- Hour 8
    0.32077,                 !- Hour 9
    0.46400,                 !- Hour 10
    0.46627,                 !- Hour 11
    0.68388,                 !- Hour 12
    0.65648,                 !- Hour 13
    0.63412,                 !- Hour 14
    0.69159,                 !- Hour 15
    0.67319,                 !- Hour 16
    0.58328,                 !- Hour 17
    0.46251,                 !- Hour 18
    0.33333,                 !- Hour 19
    0.29228,                 !- Hour 20
    0.28210,                 !- Hour 21
    0.28328,                 !- Hour 22
    0.28665,                 !- Hour 23
    0.28655;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:56,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28556,                 !- Hour 1
    0.28665,                 !- Hour 2
    0.28437,                 !- Hour 3
    0.28437,                 !- Hour 4
    0.28318,                 !- Hour 5
    0.28437,                 !- Hour 6
    0.28210,                 !- Hour 7
    0.28655,                 !- Hour 8
    0.33551,                 !- Hour 9
    0.54896,                 !- Hour 10
    0.64609,                 !- Hour 11
    0.63867,                 !- Hour 12
    0.61128,                 !- Hour 13
    0.62859,                 !- Hour 14
    0.65420,                 !- Hour 15
    0.62671,                 !- Hour 16
    0.58338,                 !- Hour 17
    0.47507,                 !- Hour 18
    0.30821,                 !- Hour 19
    0.28437,                 !- Hour 20
    0.29683,                 !- Hour 21
    0.30821,                 !- Hour 22
    0.29456,                 !- Hour 23
    0.29456;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:57,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29110,                 !- Hour 1
    0.28210,                 !- Hour 2
    0.28210,                 !- Hour 3
    0.28200,                 !- Hour 4
    0.28210,                 !- Hour 5
    0.27972,                 !- Hour 6
    0.28991,                 !- Hour 7
    0.28655,                 !- Hour 8
    0.34402,                 !- Hour 9
    0.47359,                 !- Hour 10
    0.56924,                 !- Hour 11
    0.58793,                 !- Hour 12
    0.54342,                 !- Hour 13
    0.52621,                 !- Hour 14
    0.52473,                 !- Hour 15
    0.53541,                 !- Hour 16
    0.48942,                 !- Hour 17
    0.34946,                 !- Hour 18
    0.30702,                 !- Hour 19
    0.30702,                 !- Hour 20
    0.31157,                 !- Hour 21
    0.31048,                 !- Hour 22
    0.31058,                 !- Hour 23
    0.30940;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:58,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.30940,                 !- Hour 1
    0.30702,                 !- Hour 2
    0.30821,                 !- Hour 3
    0.30702,                 !- Hour 4
    0.30821,                 !- Hour 5
    0.31048,                 !- Hour 6
    0.30821,                 !- Hour 7
    0.30495,                 !- Hour 8
    0.34599,                 !- Hour 9
    0.51197,                 !- Hour 10
    0.57191,                 !- Hour 11
    0.62038,                 !- Hour 12
    0.60089,                 !- Hour 13
    0.62374,                 !- Hour 14
    0.60208,                 !- Hour 15
    0.62938,                 !- Hour 16
    0.57557,                 !- Hour 17
    0.41355,                 !- Hour 18
    0.31860,                 !- Hour 19
    0.28546,                 !- Hour 20
    0.28546,                 !- Hour 21
    0.28437,                 !- Hour 22
    0.28546,                 !- Hour 23
    0.28437;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:59,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28437,                 !- Hour 1
    0.28328,                 !- Hour 2
    0.28210,                 !- Hour 3
    0.28427,                 !- Hour 4
    0.28437,                 !- Hour 5
    0.28328,                 !- Hour 6
    0.28318,                 !- Hour 7
    0.28902,                 !- Hour 8
    0.36469,                 !- Hour 9
    0.56103,                 !- Hour 10
    0.61464,                 !- Hour 11
    0.64955,                 !- Hour 12
    0.62384,                 !- Hour 13
    0.59644,                 !- Hour 14
    0.63541,                 !- Hour 15
    0.62661,                 !- Hour 16
    0.60010,                 !- Hour 17
    0.41474,                 !- Hour 18
    0.29575,                 !- Hour 19
    0.28546,                 !- Hour 20
    0.28318,                 !- Hour 21
    0.27863,                 !- Hour 22
    0.27863,                 !- Hour 23
    0.27972;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:60,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27982,                 !- Hour 1
    0.27745,                 !- Hour 2
    0.27863,                 !- Hour 3
    0.27755,                 !- Hour 4
    0.27863,                 !- Hour 5
    0.28091,                 !- Hour 6
    0.27972,                 !- Hour 7
    0.28318,                 !- Hour 8
    0.27863,                 !- Hour 9
    0.26894,                 !- Hour 10
    0.27379,                 !- Hour 11
    0.29199,                 !- Hour 12
    0.28684,                 !- Hour 13
    0.28892,                 !- Hour 14
    0.30376,                 !- Hour 15
    0.30366,                 !- Hour 16
    0.28991,                 !- Hour 17
    0.28200,                 !- Hour 18
    0.28437,                 !- Hour 19
    0.28328,                 !- Hour 20
    0.28546,                 !- Hour 21
    0.28546,                 !- Hour 22
    0.28210,                 !- Hour 23
    0.28328;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:61,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28437,                 !- Hour 1
    0.28318,                 !- Hour 2
    0.28437,                 !- Hour 3
    0.28655,                 !- Hour 4
    0.28437,                 !- Hour 5
    0.28437,                 !- Hour 6
    0.28318,                 !- Hour 7
    0.28210,                 !- Hour 8
    0.27863,                 !- Hour 9
    0.27319,                 !- Hour 10
    0.27230,                 !- Hour 11
    0.27636,                 !- Hour 12
    0.29327,                 !- Hour 13
    0.30040,                 !- Hour 14
    0.30049,                 !- Hour 15
    0.28952,                 !- Hour 16
    0.29664,                 !- Hour 17
    0.30138,                 !- Hour 18
    0.29001,                 !- Hour 19
    0.28437,                 !- Hour 20
    0.28546,                 !- Hour 21
    0.28655,                 !- Hour 22
    0.28655,                 !- Hour 23
    0.28546;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:62,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28318,                 !- Hour 1
    0.28200,                 !- Hour 2
    0.28091,                 !- Hour 3
    0.28091,                 !- Hour 4
    0.28200,                 !- Hour 5
    0.28437,                 !- Hour 6
    0.30138,                 !- Hour 7
    0.31503,                 !- Hour 8
    0.45964,                 !- Hour 9
    0.71325,                 !- Hour 10
    0.68764,                 !- Hour 11
    0.76004,                 !- Hour 12
    0.70099,                 !- Hour 13
    0.75163,                 !- Hour 14
    0.73571,                 !- Hour 15
    0.70762,                 !- Hour 16
    0.70010,                 !- Hour 17
    0.53581,                 !- Hour 18
    0.40643,                 !- Hour 19
    0.34590,                 !- Hour 20
    0.33917,                 !- Hour 21
    0.31721,                 !- Hour 22
    0.30930,                 !- Hour 23
    0.29110;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:63,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28665,                 !- Hour 1
    0.28655,                 !- Hour 2
    0.28546,                 !- Hour 3
    0.28655,                 !- Hour 4
    0.28546,                 !- Hour 5
    0.28665,                 !- Hour 6
    0.28882,                 !- Hour 7
    0.29248,                 !- Hour 8
    0.43947,                 !- Hour 9
    0.65282,                 !- Hour 10
    0.69782,                 !- Hour 11
    0.71048,                 !- Hour 12
    0.68625,                 !- Hour 13
    0.64718,                 !- Hour 14
    0.62591,                 !- Hour 15
    0.57893,                 !- Hour 16
    0.59159,                 !- Hour 17
    0.51761,                 !- Hour 18
    0.35737,                 !- Hour 19
    0.32532,                 !- Hour 20
    0.28882,                 !- Hour 21
    0.28764,                 !- Hour 22
    0.28764,                 !- Hour 23
    0.28546;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:64,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28546,                 !- Hour 1
    0.28546,                 !- Hour 2
    0.28318,                 !- Hour 3
    0.28328,                 !- Hour 4
    0.28437,                 !- Hour 5
    0.28546,                 !- Hour 6
    0.29683,                 !- Hour 7
    0.29268,                 !- Hour 8
    0.40356,                 !- Hour 9
    0.64679,                 !- Hour 10
    0.71840,                 !- Hour 11
    0.80910,                 !- Hour 12
    0.78793,                 !- Hour 13
    0.76222,                 !- Hour 14
    0.63996,                 !- Hour 15
    0.72305,                 !- Hour 16
    0.64263,                 !- Hour 17
    0.57933,                 !- Hour 18
    0.36864,                 !- Hour 19
    0.29911,                 !- Hour 20
    0.29001,                 !- Hour 21
    0.29228,                 !- Hour 22
    0.29337,                 !- Hour 23
    0.28556;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:65,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28546,                 !- Hour 1
    0.28892,                 !- Hour 2
    0.28665,                 !- Hour 3
    0.28655,                 !- Hour 4
    0.28437,                 !- Hour 5
    0.28546,                 !- Hour 6
    0.28427,                 !- Hour 7
    0.29822,                 !- Hour 8
    0.42097,                 !- Hour 9
    0.61573,                 !- Hour 10
    0.67428,                 !- Hour 11
    0.66113,                 !- Hour 12
    0.69604,                 !- Hour 13
    0.69743,                 !- Hour 14
    0.70168,                 !- Hour 15
    0.70534,                 !- Hour 16
    0.63927,                 !- Hour 17
    0.52562,                 !- Hour 18
    0.35974,                 !- Hour 19
    0.35500,                 !- Hour 20
    0.32413,                 !- Hour 21
    0.28210,                 !- Hour 22
    0.28437,                 !- Hour 23
    0.28437;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:66,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28328,                 !- Hour 1
    0.28328,                 !- Hour 2
    0.28328,                 !- Hour 3
    0.28318,                 !- Hour 4
    0.28210,                 !- Hour 5
    0.28091,                 !- Hour 6
    0.27863,                 !- Hour 7
    0.28022,                 !- Hour 8
    0.40623,                 !- Hour 9
    0.66133,                 !- Hour 10
    0.76103,                 !- Hour 11
    0.79980,                 !- Hour 12
    0.76093,                 !- Hour 13
    0.74481,                 !- Hour 14
    0.74837,                 !- Hour 15
    0.76835,                 !- Hour 16
    0.62799,                 !- Hour 17
    0.38398,                 !- Hour 18
    0.28318,                 !- Hour 19
    0.27745,                 !- Hour 20
    0.27745,                 !- Hour 21
    0.27636,                 !- Hour 22
    0.27636,                 !- Hour 23
    0.27418;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:67,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27418,                 !- Hour 1
    0.27290,                 !- Hour 2
    0.27527,                 !- Hour 3
    0.27290,                 !- Hour 4
    0.27300,                 !- Hour 5
    0.27181,                 !- Hour 6
    0.27290,                 !- Hour 7
    0.26864,                 !- Hour 8
    0.26637,                 !- Hour 9
    0.27527,                 !- Hour 10
    0.27507,                 !- Hour 11
    0.27468,                 !- Hour 12
    0.27488,                 !- Hour 13
    0.26874,                 !- Hour 14
    0.26736,                 !- Hour 15
    0.27211,                 !- Hour 16
    0.26904,                 !- Hour 17
    0.27399,                 !- Hour 18
    0.27755,                 !- Hour 19
    0.27646,                 !- Hour 20
    0.27745,                 !- Hour 21
    0.27982,                 !- Hour 22
    0.27863,                 !- Hour 23
    0.28091;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:68,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28427,                 !- Hour 1
    0.27527,                 !- Hour 2
    0.27636,                 !- Hour 3
    0.27636,                 !- Hour 4
    0.27517,                 !- Hour 5
    0.27300,                 !- Hour 6
    0.27062,                 !- Hour 7
    0.26024,                 !- Hour 8
    0.25925,                 !- Hour 9
    0.26044,                 !- Hour 10
    0.27112,                 !- Hour 11
    0.31780,                 !- Hour 12
    0.26766,                 !- Hour 13
    0.26063,                 !- Hour 14
    0.28220,                 !- Hour 15
    0.29199,                 !- Hour 16
    0.29011,                 !- Hour 17
    0.28516,                 !- Hour 18
    0.27181,                 !- Hour 19
    0.27181,                 !- Hour 20
    0.27181,                 !- Hour 21
    0.27300,                 !- Hour 22
    0.27181,                 !- Hour 23
    0.27062;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:69,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.26944,                 !- Hour 1
    0.27062,                 !- Hour 2
    0.26825,                 !- Hour 3
    0.26825,                 !- Hour 4
    0.26944,                 !- Hour 5
    0.26944,                 !- Hour 6
    0.27181,                 !- Hour 7
    0.26864,                 !- Hour 8
    0.40119,                 !- Hour 9
    0.65381,                 !- Hour 10
    0.75252,                 !- Hour 11
    0.78991,                 !- Hour 12
    0.75203,                 !- Hour 13
    0.73155,                 !- Hour 14
    0.71236,                 !- Hour 15
    0.68279,                 !- Hour 16
    0.68091,                 !- Hour 17
    0.48863,                 !- Hour 18
    0.31048,                 !- Hour 19
    0.27290,                 !- Hour 20
    0.25796,                 !- Hour 21
    0.25678,                 !- Hour 22
    0.25796,                 !- Hour 23
    0.25678;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:70,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25559,                 !- Hour 1
    0.25559,                 !- Hour 2
    0.25114,                 !- Hour 3
    0.24886,                 !- Hour 4
    0.24886,                 !- Hour 5
    0.24768,                 !- Hour 6
    0.25331,                 !- Hour 7
    0.25687,                 !- Hour 8
    0.37498,                 !- Hour 9
    0.54441,                 !- Hour 10
    0.62611,                 !- Hour 11
    0.55252,                 !- Hour 12
    0.51721,                 !- Hour 13
    0.55104,                 !- Hour 14
    0.59496,                 !- Hour 15
    0.61988,                 !- Hour 16
    0.53215,                 !- Hour 17
    0.40880,                 !- Hour 18
    0.29911,                 !- Hour 19
    0.28091,                 !- Hour 20
    0.28210,                 !- Hour 21
    0.28318,                 !- Hour 22
    0.28546,                 !- Hour 23
    0.28200;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:71,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28091,                 !- Hour 1
    0.27972,                 !- Hour 2
    0.28091,                 !- Hour 3
    0.28091,                 !- Hour 4
    0.27863,                 !- Hour 5
    0.27854,                 !- Hour 6
    0.28200,                 !- Hour 7
    0.30485,                 !- Hour 8
    0.45084,                 !- Hour 9
    0.68051,                 !- Hour 10
    0.72948,                 !- Hour 11
    0.71385,                 !- Hour 12
    0.68991,                 !- Hour 13
    0.62770,                 !- Hour 14
    0.69228,                 !- Hour 15
    0.70138,                 !- Hour 16
    0.62453,                 !- Hour 17
    0.42918,                 !- Hour 18
    0.30930,                 !- Hour 19
    0.29001,                 !- Hour 20
    0.29120,                 !- Hour 21
    0.28655,                 !- Hour 22
    0.26944,                 !- Hour 23
    0.26944;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:72,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.26825,                 !- Hour 1
    0.26825,                 !- Hour 2
    0.27062,                 !- Hour 3
    0.26944,                 !- Hour 4
    0.26825,                 !- Hour 5
    0.26706,                 !- Hour 6
    0.27062,                 !- Hour 7
    0.31068,                 !- Hour 8
    0.49951,                 !- Hour 9
    0.66716,                 !- Hour 10
    0.75094,                 !- Hour 11
    0.70435,                 !- Hour 12
    0.66746,                 !- Hour 13
    0.70425,                 !- Hour 14
    0.79871,                 !- Hour 15
    0.80307,                 !- Hour 16
    0.72681,                 !- Hour 17
    0.55935,                 !- Hour 18
    0.45213,                 !- Hour 19
    0.37903,                 !- Hour 20
    0.35964,                 !- Hour 21
    0.30702,                 !- Hour 22
    0.31039,                 !- Hour 23
    0.30366;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:73,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.29466,                 !- Hour 1
    0.29456,                 !- Hour 2
    0.29456,                 !- Hour 3
    0.29575,                 !- Hour 4
    0.29456,                 !- Hour 5
    0.29347,                 !- Hour 6
    0.29683,                 !- Hour 7
    0.30455,                 !- Hour 8
    0.40870,                 !- Hour 9
    0.66063,                 !- Hour 10
    0.77319,                 !- Hour 11
    0.79535,                 !- Hour 12
    0.80910,                 !- Hour 13
    0.71335,                 !- Hour 14
    0.77072,                 !- Hour 15
    0.80534,                 !- Hour 16
    0.74946,                 !- Hour 17
    0.45134,                 !- Hour 18
    0.30366,                 !- Hour 19
    0.28783,                 !- Hour 20
    0.27755,                 !- Hour 21
    0.27745,                 !- Hour 22
    0.27745,                 !- Hour 23
    0.27745;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:74,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.27636,                 !- Hour 1
    0.27745,                 !- Hour 2
    0.27854,                 !- Hour 3
    0.27636,                 !- Hour 4
    0.27745,                 !- Hour 5
    0.27854,                 !- Hour 6
    0.27863,                 !- Hour 7
    0.27418,                 !- Hour 8
    0.26350,                 !- Hour 9
    0.26805,                 !- Hour 10
    0.26528,                 !- Hour 11
    0.27092,                 !- Hour 12
    0.28487,                 !- Hour 13
    0.28823,                 !- Hour 14
    0.28348,                 !- Hour 15
    0.28131,                 !- Hour 16
    0.27923,                 !- Hour 17
    0.28210,                 !- Hour 18
    0.28437,                 !- Hour 19
    0.28655,                 !- Hour 20
    0.28546,                 !- Hour 21
    0.28546,                 !- Hour 22
    0.28665,                 !- Hour 23
    0.28655;                 !- Hour 24

  Schedule:Day:Hourly,
    secondFlrplugs_Day:75,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.28773,                 !- Hour 1
    0.28773,                 !- Hour 2
    0.28764,                 !- Hour 3
