  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {65d5c6d7-d094-40f4-9080-63eed50936a6}, !- Handle
  90.1-2010 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3be179ae-0b28-49d3-b4c8-e05e1004c74e}, !- Handle
  90.1-2010 - Hospital - Lab Lights,      !- Name
  {65d5c6d7-d094-40f4-9080-63eed50936a6}, !- Lights Definition Name
  {1c2238b2-f102-458a-b5b5-f43bccffdd2f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {47aa0fbd-67b3-4b50-b6cd-5506b4f92e95}, !- Handle
  90.1-2010 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5dff75f6-773e-4907-ac35-6f4dc080f6c1}, !- Handle
  90.1-2010 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2069f209-06d5-4c1e-89cc-3ccfc0700af5}, !- Handle
  90.1-2010 - Hospital - Lab People,      !- Name
  {5dff75f6-773e-4907-ac35-6f4dc080f6c1}, !- People Definition Name
  {1c2238b2-f102-458a-b5b5-f43bccffdd2f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7182d739-86f0-4305-b462-59ec37e69f1b}, !- Handle
  90.1-2010 - Hospital - Lab Infiltration, !- Name
  {1c2238b2-f102-458a-b5b5-f43bccffdd2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bf45cfd4-5f82-4036-a7d6-3f71bd2e6818}, !- Handle
  90.1-2010 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  34.6597915418053,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {117b6e18-7113-45c6-86ac-30ee2ca5c770}, !- Handle
  90.1-2010 - Hospital - Lab Electric Equipment, !- Name
  {bf45cfd4-5f82-4036-a7d6-3f71bd2e6818}, !- Electric Equipment Definition Name
  {1c2238b2-f102-458a-b5b5-f43bccffdd2f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {71490079-01b4-4f66-80e0-d753e3e7cae6}, !- Handle
  90.1-2010 - Hospital - Lab Thermostat,  !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3adafc7e-6ae1-48a8-9cb4-85c866e8095f}, !- Handle
  90.1-2010 - Hospital - Lobby,           !- Name
  ,                                       !- Default Construction Set Name
  {7f36ebb9-3f40-42c5-94c9-cdaeff090dbd}, !- Default Schedule Set Name
  {ff7c059f-5434-40eb-b26f-ea5c6d2e35b9}, !- Group Rendering Name
  {eb4c8f61-7046-4920-ba18-87c725f649b6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ff7c059f-5434-40eb-b26f-ea5c6d2e35b9}, !- Handle
  Rendering Color 69,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7f36ebb9-3f40-42c5-94c9-cdaeff090dbd}, !- Handle
  90.1-2010 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c08138cb-0a1b-4e03-9aed-3ffafba48ea5}, !- Handle
  90.1-2010 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bd97f8a3-2e1e-40cb-ba34-c860a5249c2b}, !- Handle
  90.1-2010 - Hospital - Lobby Lights,    !- Name
  {c08138cb-0a1b-4e03-9aed-3ffafba48ea5}, !- Lights Definition Name
  {3adafc7e-6ae1-48a8-9cb4-85c866e8095f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eb4c8f61-7046-4920-ba18-87c725f649b6}, !- Handle
  90.1-2010 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {247d9102-d3e4-4a9c-bf9d-487dafed3d2b}, !- Handle
  90.1-2010 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {78f1c133-f5ca-4aba-a02c-f2ee3d1894a7}, !- Handle
  90.1-2010 - Hospital - Lobby People,    !- Name
  {247d9102-d3e4-4a9c-bf9d-487dafed3d2b}, !- People Definition Name
  {3adafc7e-6ae1-48a8-9cb4-85c866e8095f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5145b5eb-ea06-480c-bb21-e4ec07756f4c}, !- Handle
  90.1-2010 - Hospital - Lobby Infiltration, !- Name
  {3adafc7e-6ae1-48a8-9cb4-85c866e8095f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0324ec0e-954f-499f-9ed8-eb685df72a68}, !- Handle
  90.1-2010 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5e01cd7b-3137-4d51-bd39-9536a6185513}, !- Handle
  90.1-2010 - Hospital - Lobby Electric Equipment, !- Name
  {0324ec0e-954f-499f-9ed8-eb685df72a68}, !- Electric Equipment Definition Name
  {3adafc7e-6ae1-48a8-9cb4-85c866e8095f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1b96a29-5ac3-406e-bd7e-b114b3bfe2a3}, !- Handle
  90.1-2010 - Hospital - Lobby Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fea27434-168b-4709-8880-04680f8a9c16}, !- Handle
  90.1-2010 - Hospital - NurseStn,        !- Name
  ,                                       !- Default Construction Set Name
  {8c1163e9-04cf-4725-989d-d591535a2741}, !- Default Schedule Set Name
  {3b1106cf-a502-41d6-ac6c-2a9c3f5b9e23}, !- Group Rendering Name
  {704092fd-d237-410a-81b4-d545a8f540f7}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {3b1106cf-a502-41d6-ac6c-2a9c3f5b9e23}, !- Handle
  Rendering Color 70,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8c1163e9-04cf-4725-989d-d591535a2741}, !- Handle
  90.1-2010 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {85e599f6-157a-4300-a8b8-adf3a77de05e}, !- Handle
  90.1-2010 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f1555fdb-51b8-48fa-863d-d2d86e1e5e51}, !- Handle
  90.1-2010 - Hospital - NurseStn Lights, !- Name
  {85e599f6-157a-4300-a8b8-adf3a77de05e}, !- Lights Definition Name
  {fea27434-168b-4709-8880-04680f8a9c16}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {704092fd-d237-410a-81b4-d545a8f540f7}, !- Handle
  90.1-2010 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e103a65b-48f0-4cff-aa1a-39cf9b638cf7}, !- Handle
  90.1-2010 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aed1c2a4-b160-404f-af44-15e8c7ddcd59}, !- Handle
  90.1-2010 - Hospital - NurseStn People, !- Name
  {e103a65b-48f0-4cff-aa1a-39cf9b638cf7}, !- People Definition Name
  {fea27434-168b-4709-8880-04680f8a9c16}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac6d49ba-d2bd-459b-bfc5-9034e2a9bf11}, !- Handle
  90.1-2010 - Hospital - NurseStn Infiltration, !- Name
  {fea27434-168b-4709-8880-04680f8a9c16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ede85bdf-e510-4e43-9599-2823b30c9976}, !- Handle
  90.1-2010 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.18057191669939,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {80c3b8de-c160-4135-9f32-fcccd477584e}, !- Handle
  90.1-2010 - Hospital - NurseStn Electric Equipment, !- Name
  {ede85bdf-e510-4e43-9599-2823b30c9976}, !- Electric Equipment Definition Name
  {fea27434-168b-4709-8880-04680f8a9c16}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {65406edf-b3bc-4e30-a5af-67691b8d67ea}, !- Handle
  90.1-2010 - Hospital - NurseStn Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35cf845a-fef6-49be-bf47-79d746a6ba13}, !- Handle
  90.1-2010 - Hospital - OR,              !- Name
  ,                                       !- Default Construction Set Name
  {0bc425a4-91c9-4b8e-a3b2-e60a8a3888ff}, !- Default Schedule Set Name
  {2424c9b5-9aa4-46b9-9042-f4e00a35956a}, !- Group Rendering Name
  {2a65a66f-b91c-4771-8ebf-13b55ea60bde}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {2424c9b5-9aa4-46b9-9042-f4e00a35956a}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0bc425a4-91c9-4b8e-a3b2-e60a8a3888ff}, !- Handle
  90.1-2010 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d320f36a-45d1-4bdf-987e-fd5bfb16f327}, !- Handle
  90.1-2010 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3437906875814,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b2f7e67d-85cf-47a3-83cc-49431c866c80}, !- Handle
  90.1-2010 - Hospital - OR Lights,       !- Name
  {d320f36a-45d1-4bdf-987e-fd5bfb16f327}, !- Lights Definition Name
  {35cf845a-fef6-49be-bf47-79d746a6ba13}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2a65a66f-b91c-4771-8ebf-13b55ea60bde}, !- Handle
  90.1-2010 - Hospital - OR Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b16095ab-c370-4773-ad70-6d42c60c78c7}, !- Handle
  90.1-2010 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39bc39af-4959-4b62-b885-ed12c6619d54}, !- Handle
  90.1-2010 - Hospital - OR People,       !- Name
  {b16095ab-c370-4773-ad70-6d42c60c78c7}, !- People Definition Name
  {35cf845a-fef6-49be-bf47-79d746a6ba13}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {df09da20-752e-43b6-a68e-f8813bcf2bb1}, !- Handle
  90.1-2010 - Hospital - OR Infiltration, !- Name
  {35cf845a-fef6-49be-bf47-79d746a6ba13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3f1333e3-9964-4ee8-88b7-d4b6fcff1ba5}, !- Handle
  90.1-2010 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {68e865f7-ac2b-42b8-8452-290c8b080170}, !- Handle
  90.1-2010 - Hospital - OR Electric Equipment, !- Name
  {3f1333e3-9964-4ee8-88b7-d4b6fcff1ba5}, !- Electric Equipment Definition Name
  {35cf845a-fef6-49be-bf47-79d746a6ba13}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee5e8695-26ea-438d-b199-b9b8cc24db90}, !- Handle
  90.1-2010 - Hospital - OR Thermostat,   !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {abe71f77-879a-4396-bc66-6a15350d5fbf}, !- Handle
  90.1-2010 - Hospital - Office,          !- Name
  ,                                       !- Default Construction Set Name
  {65bbc70b-37d3-4045-ace8-460c7873bcee}, !- Default Schedule Set Name
  {0889658d-d84b-4be1-a8a5-faea094d2d98}, !- Group Rendering Name
  {f3a04f11-d732-4958-8583-f69cd4df2c4c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {0889658d-d84b-4be1-a8a5-faea094d2d98}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {65bbc70b-37d3-4045-ace8-460c7873bcee}, !- Handle
  90.1-2010 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {48ff555f-1309-4338-abce-4fa4b92422a7}, !- Handle
  90.1-2010 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7a56c337-9cb3-428a-868c-cd267052604c}, !- Handle
  90.1-2010 - Hospital - Office Lights,   !- Name
  {48ff555f-1309-4338-abce-4fa4b92422a7}, !- Lights Definition Name
  {abe71f77-879a-4396-bc66-6a15350d5fbf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f3a04f11-d732-4958-8583-f69cd4df2c4c}, !- Handle
  90.1-2010 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a40f9add-79bf-456c-b196-2cf1589ebe77}, !- Handle
  90.1-2010 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b44cad4-4e33-43fe-917f-db6b38461716}, !- Handle
  90.1-2010 - Hospital - Office People,   !- Name
  {a40f9add-79bf-456c-b196-2cf1589ebe77}, !- People Definition Name
  {abe71f77-879a-4396-bc66-6a15350d5fbf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {73de9684-a106-4723-98bc-249a54fa479e}, !- Handle
  90.1-2010 - Hospital - Office Infiltration, !- Name
  {abe71f77-879a-4396-bc66-6a15350d5fbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aa798a39-27f0-4050-a187-bdd52553d6d5}, !- Handle
  90.1-2010 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {baee4d92-2b44-4e9f-9d6d-022683de0391}, !- Handle
  90.1-2010 - Hospital - Office Electric Equipment, !- Name
  {aa798a39-27f0-4050-a187-bdd52553d6d5}, !- Electric Equipment Definition Name
  {abe71f77-879a-4396-bc66-6a15350d5fbf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f58d8738-e796-4658-baf7-4cc5d368af1e}, !- Handle
  90.1-2010 - Hospital - Office Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {99790762-b707-4672-8bfd-a17a85d1e359}, !- Handle
  90.1-2010 - Hospital - PatCorridor,     !- Name
  ,                                       !- Default Construction Set Name
  {e3e07969-279c-4d60-bfa6-cd541353686e}, !- Default Schedule Set Name
  {1bfa0c3e-9d5c-4804-b543-d984aa0d4e60}, !- Group Rendering Name
  {ce34d756-569f-4dd0-b46a-02f8dbb906d0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {1bfa0c3e-9d5c-4804-b543-d984aa0d4e60}, !- Handle
  Rendering Color 73,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3e07969-279c-4d60-bfa6-cd541353686e}, !- Handle
  90.1-2010 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f91b1f60-dfe1-41b8-b0b9-9aa48ae54911}, !- Handle
  90.1-2010 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d72bba9-d0bd-4104-b93d-9d9e4567fe10}, !- Handle
  90.1-2010 - Hospital - PatCorridor Lights, !- Name
  {f91b1f60-dfe1-41b8-b0b9-9aa48ae54911}, !- Lights Definition Name
  {99790762-b707-4672-8bfd-a17a85d1e359}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ce34d756-569f-4dd0-b46a-02f8dbb906d0}, !- Handle
  90.1-2010 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fda6d82f-5f46-4eec-8bbd-d5999d8098da}, !- Handle
  90.1-2010 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {879700bd-add8-4217-b4d8-18e214f74782}, !- Handle
  90.1-2010 - Hospital - PatCorridor People, !- Name
  {fda6d82f-5f46-4eec-8bbd-d5999d8098da}, !- People Definition Name
  {99790762-b707-4672-8bfd-a17a85d1e359}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd1a89be-855a-46f3-8566-3b3028ab852f}, !- Handle
  90.1-2010 - Hospital - PatCorridor Infiltration, !- Name
  {99790762-b707-4672-8bfd-a17a85d1e359}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8e1799f9-c887-4b67-b149-31d847cc060e}, !- Handle
  90.1-2010 - Hospital - PatCorridor Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c2b11527-e12c-44c4-959e-3bdf7c782a37}, !- Handle
  90.1-2010 - Hospital - PatRoom,         !- Name
  ,                                       !- Default Construction Set Name
  {3e5dc666-fd9a-4664-a10c-21fda033f499}, !- Default Schedule Set Name
  {fb6ec672-9ad3-4a41-aea6-2ba64ebbee49}, !- Group Rendering Name
  {2722c0f4-01d3-4233-a60c-69d7fdb081a2}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {fb6ec672-9ad3-4a41-aea6-2ba64ebbee49}, !- Handle
  Rendering Color 74,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3e5dc666-fd9a-4664-a10c-21fda033f499}, !- Handle
  90.1-2010 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0647e9a6-b4b0-40e1-8d01-ca8eeb946fd8}, !- Handle
  90.1-2010 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67362445836003,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b896e312-26fa-4da8-8405-d2f2e030ac58}, !- Handle
  90.1-2010 - Hospital - PatRoom Lights,  !- Name
  {0647e9a6-b4b0-40e1-8d01-ca8eeb946fd8}, !- Lights Definition Name
  {c2b11527-e12c-44c4-959e-3bdf7c782a37}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2722c0f4-01d3-4233-a60c-69d7fdb081a2}, !- Handle
  90.1-2010 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9e6b6f02-6aa6-4b3f-857f-6370d3af47bb}, !- Handle
  90.1-2010 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52fab009-cf42-4eb0-bd37-e1de53100f39}, !- Handle
  90.1-2010 - Hospital - PatRoom People,  !- Name
  {9e6b6f02-6aa6-4b3f-857f-6370d3af47bb}, !- People Definition Name
  {c2b11527-e12c-44c4-959e-3bdf7c782a37}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a9e0c199-bb92-4061-9375-11464af50ada}, !- Handle
  90.1-2010 - Hospital - PatRoom Infiltration, !- Name
  {c2b11527-e12c-44c4-959e-3bdf7c782a37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6ea6ee01-6a1d-4a4f-b361-577d5d8165b3}, !- Handle
  90.1-2010 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {83bfe2ee-15ca-41c6-9ba6-3cd642325c45}, !- Handle
  90.1-2010 - Hospital - PatRoom Electric Equipment, !- Name
  {6ea6ee01-6a1d-4a4f-b361-577d5d8165b3}, !- Electric Equipment Definition Name
  {c2b11527-e12c-44c4-959e-3bdf7c782a37}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d9ca0e8-8b5b-47e8-878e-a0501430a7eb}, !- Handle
  90.1-2010 - Hospital - PatRoom Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1a742843-7589-4011-bb76-78092a75eb5a}, !- Handle
  90.1-2010 - Hospital - PhysTherapy,     !- Name
  ,                                       !- Default Construction Set Name
  {e22a734f-4d9e-4a8d-bf31-b361f297aa86}, !- Default Schedule Set Name
  {3fb7d228-b9ae-4f0c-9bcd-0329287678e5}, !- Group Rendering Name
  {a2647f32-1179-4274-ace3-6a443d58cf48}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {3fb7d228-b9ae-4f0c-9bcd-0329287678e5}, !- Handle
  Rendering Color 75,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e22a734f-4d9e-4a8d-bf31-b361f297aa86}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {992a3756-5c24-46d8-b969-5faa4b8d782b}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {062894ad-c3f1-47d6-8035-089c74efeb57}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Lights, !- Name
  {992a3756-5c24-46d8-b969-5faa4b8d782b}, !- Lights Definition Name
  {1a742843-7589-4011-bb76-78092a75eb5a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a2647f32-1179-4274-ace3-6a443d58cf48}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e1f3bfa-2df1-4d7e-a474-6613a06865d5}, !- Handle
  90.1-2010 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c891c10-ec87-4427-b4c7-68b62b858cf7}, !- Handle
  90.1-2010 - Hospital - PhysTherapy People, !- Name
  {0e1f3bfa-2df1-4d7e-a474-6613a06865d5}, !- People Definition Name
  {1a742843-7589-4011-bb76-78092a75eb5a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {12a86aa7-5a7c-45a1-ae74-dac0c9922df9}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Infiltration, !- Name
  {1a742843-7589-4011-bb76-78092a75eb5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {258e62ca-da64-45dd-a2bc-dc8de0ae3c1b}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {57a0f1c3-c21d-406e-89e9-269194e9b70e}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Electric Equipment, !- Name
  {258e62ca-da64-45dd-a2bc-dc8de0ae3c1b}, !- Electric Equipment Definition Name
  {1a742843-7589-4011-bb76-78092a75eb5a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd0d5b3b-caa4-4b04-abd3-3ef5a7a51ae3}, !- Handle
  90.1-2010 - Hospital - PhysTherapy Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a54757ff-aff8-40d1-9bd5-299e92dee340}, !- Handle
  90.1-2010 - Hospital - Radiology,       !- Name
  ,                                       !- Default Construction Set Name
  {fb42e667-68a1-4458-9632-f5a5c907da51}, !- Default Schedule Set Name
  {c2eb02c6-ad3b-472d-babd-8c0f4295803a}, !- Group Rendering Name
  {5fe2cba6-3218-46e6-88bc-5fd6b6480ff4}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {c2eb02c6-ad3b-472d-babd-8c0f4295803a}, !- Handle
  Rendering Color 76,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fb42e667-68a1-4458-9632-f5a5c907da51}, !- Handle
  90.1-2010 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {900cfead-f74c-4400-8a34-2d50d51bfa15}, !- Handle
  90.1-2010 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8033ca37-f1c3-4043-a7df-b8bffd78b345}, !- Handle
  90.1-2010 - Hospital - Radiology Lights, !- Name
  {900cfead-f74c-4400-8a34-2d50d51bfa15}, !- Lights Definition Name
  {a54757ff-aff8-40d1-9bd5-299e92dee340}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5fe2cba6-3218-46e6-88bc-5fd6b6480ff4}, !- Handle
  90.1-2010 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ba75a5b6-0b60-46e4-99c2-20a53f030af4}, !- Handle
  90.1-2010 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8083587a-6bc3-415f-9f2d-5963f2df8983}, !- Handle
  90.1-2010 - Hospital - Radiology People, !- Name
  {ba75a5b6-0b60-46e4-99c2-20a53f030af4}, !- People Definition Name
  {a54757ff-aff8-40d1-9bd5-299e92dee340}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c6ad4271-0acf-4dad-bf42-373700a4b030}, !- Handle
  90.1-2010 - Hospital - Radiology Infiltration, !- Name
  {a54757ff-aff8-40d1-9bd5-299e92dee340}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {82ba5e3c-163a-438e-b013-b014bce7c333}, !- Handle
  90.1-2010 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.3612678336468,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1341a028-95a0-4cff-b3b7-7bcbaccfdc1d}, !- Handle
  90.1-2010 - Hospital - Radiology Electric Equipment, !- Name
  {82ba5e3c-163a-438e-b013-b014bce7c333}, !- Electric Equipment Definition Name
  {a54757ff-aff8-40d1-9bd5-299e92dee340}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf89caf1-2a4b-4701-8226-2d269a9a4cc1}, !- Handle
  90.1-2010 - Hospital - Radiology Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {42b49916-8c28-42de-b89a-59a190b278cb}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {203a2302-b81d-4554-8be3-85e04a3cc34d}, !- Default Schedule Set Name
  {74627fda-0bce-4142-98f1-cd4ce070a238}, !- Group Rendering Name
  {aa5906d0-cf8d-4808-bd97-aa0c211e17d3}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {74627fda-0bce-4142-98f1-cd4ce070a238}, !- Handle
  Rendering Color 77,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {203a2302-b81d-4554-8be3-85e04a3cc34d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {20901e3c-9ec7-4174-97ad-6d3f766db0bb}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5511f5e7-545d-45b1-8198-2d7bddf97ac2}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Lights, !- Name
  {20901e3c-9ec7-4174-97ad-6d3f766db0bb}, !- Lights Definition Name
  {42b49916-8c28-42de-b89a-59a190b278cb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aa5906d0-cf8d-4808-bd97-aa0c211e17d3}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fd44ad00-8e57-455c-9d27-73d32e378119}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1962ecb1-91d0-4fc8-9ddf-018238618ae5}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor People, !- Name
  {fd44ad00-8e57-455c-9d27-73d32e378119}, !- People Definition Name
  {42b49916-8c28-42de-b89a-59a190b278cb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cddcc2f6-c6c4-4cf7-bed5-b42163ad9641}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Infiltration, !- Name
  {42b49916-8c28-42de-b89a-59a190b278cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {c6788b82-1381-4305-b27d-0e323b5ed577}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac4fb7a3-2d9a-450c-84bf-689b5bf4b64e}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining,  !- Name
  ,                                       !- Default Construction Set Name
  {415f8b7c-bcaa-4144-a71b-6db394c617fd}, !- Default Schedule Set Name
  {20e3edfa-5e5d-437d-86e6-70bf444c3656}, !- Group Rendering Name
  {81d89e6b-83a1-40c2-86d1-c0b75a00b67e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {20e3edfa-5e5d-437d-86e6-70bf444c3656}, !- Handle
  Rendering Color 78,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {415f8b7c-bcaa-4144-a71b-6db394c617fd}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e14ae80-c56e-4007-85a1-4e1eee17e344}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.7708888751111,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4d7daac0-bc9b-45bd-8d7c-7453c0417d7c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Lights, !- Name
  {7e14ae80-c56e-4007-85a1-4e1eee17e344}, !- Lights Definition Name
  {ac4fb7a3-2d9a-450c-84bf-689b5bf4b64e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {81d89e6b-83a1-40c2-86d1-c0b75a00b67e}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e2e3fd9-186f-44c2-8b3f-7cc58e72d77f}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f1562978-5f50-4dd8-b929-114663604d05}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining People, !- Name
  {7e2e3fd9-186f-44c2-8b3f-7cc58e72d77f}, !- People Definition Name
  {ac4fb7a3-2d9a-450c-84bf-689b5bf4b64e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {636dc2e1-5506-47f1-b7f3-d1ae7ccd0d2d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Infiltration, !- Name
  {ac4fb7a3-2d9a-450c-84bf-689b5bf4b64e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {262ade12-ca02-4e69-a4a6-354185dcf71f}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e1fe66b5-8514-4126-b27c-ec007a8e70f4}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Electric Equipment, !- Name
  {262ade12-ca02-4e69-a4a6-354185dcf71f}, !- Electric Equipment Definition Name
  {ac4fb7a3-2d9a-450c-84bf-689b5bf4b64e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {33f0df65-ab4c-4192-b41c-058740bdab56}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aad345c9-ee89-4d36-9df5-4cd33b8ae099}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam, !- Name
  ,                                       !- Default Construction Set Name
  {99ca92e4-7293-4b99-9003-6ca1aba9949a}, !- Default Schedule Set Name
  {139fde2d-5f92-434e-aaed-d9907b44ae06}, !- Group Rendering Name
  {18cb0402-3865-455a-a2b7-bd7e0140fa1a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {139fde2d-5f92-434e-aaed-d9907b44ae06}, !- Handle
  Rendering Color 79,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {99ca92e4-7293-4b99-9003-6ca1aba9949a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0eaca5d5-4674-4754-9f87-c45951b40b67}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {37daee92-d599-455f-8f6e-080ffe43d4fd}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Lights, !- Name
  {0eaca5d5-4674-4754-9f87-c45951b40b67}, !- Lights Definition Name
  {aad345c9-ee89-4d36-9df5-4cd33b8ae099}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {18cb0402-3865-455a-a2b7-bd7e0140fa1a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {29fbcbb7-2220-42a5-91c5-08489d760880}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62d6be1a-5873-4505-b4ce-92a98269e398}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam People, !- Name
  {29fbcbb7-2220-42a5-91c5-08489d760880}, !- People Definition Name
  {aad345c9-ee89-4d36-9df5-4cd33b8ae099}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab9f38f2-4b4b-4cd9-b080-f42ece499cbc}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Infiltration, !- Name
  {aad345c9-ee89-4d36-9df5-4cd33b8ae099}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca9207eb-1814-468e-9ff9-8f14c43148da}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {453f0037-7006-4f90-8994-eba7086329b3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Electric Equipment, !- Name
  {ca9207eb-1814-468e-9ff9-8f14c43148da}, !- Electric Equipment Definition Name
  {aad345c9-ee89-4d36-9df5-4cd33b8ae099}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b15e2a3-0322-4f65-8a73-b62fbce377ac}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9b35d994-463d-4f53-a822-e6256c2d870d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {d07c9a0b-e249-4cd8-8b4d-c9ea6f7df7fa}, !- Default Schedule Set Name
  {034df3d4-b9c2-4e99-bb3b-811c8f729881}, !- Group Rendering Name
  {546e0748-5f26-4837-a05a-af4974e172d0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {034df3d4-b9c2-4e99-bb3b-811c8f729881}, !- Handle
  Rendering Color 80,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d07c9a0b-e249-4cd8-8b4d-c9ea6f7df7fa}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0b8bc890-7877-42aa-9f90-1f5e6879c0a7}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fcade3ab-ce4b-46b1-925b-541f77eb1285}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Lights, !- Name
  {0b8bc890-7877-42aa-9f90-1f5e6879c0a7}, !- Lights Definition Name
  {9b35d994-463d-4f53-a822-e6256c2d870d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {546e0748-5f26-4837-a05a-af4974e172d0}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9f7aac3b-b1c9-4bd8-94b2-dbb9c37779a3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d671a2d-7218-4548-9f68-df9d8d1d179f}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn People, !- Name
  {9f7aac3b-b1c9-4bd8-94b2-dbb9c37779a3}, !- People Definition Name
  {9b35d994-463d-4f53-a822-e6256c2d870d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e3bbb577-e9e7-4621-8c6f-bb241da6372c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Infiltration, !- Name
  {9b35d994-463d-4f53-a822-e6256c2d870d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1e10ace7-b1d7-42ff-9cce-9c23a2e84966}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {635bcb20-994b-434a-bb7d-274a5a698be6}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {1e10ace7-b1d7-42ff-9cce-9c23a2e84966}, !- Electric Equipment Definition Name
  {9b35d994-463d-4f53-a822-e6256c2d870d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6881e606-09eb-4f89-9e42-be8860a5fda3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0f97f651-d2b4-44ed-883e-aba902ff6507}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma, !- Name
  ,                                       !- Default Construction Set Name
  {4d65feef-20fc-44bd-b2e7-5d97f52bbaaa}, !- Default Schedule Set Name
  {a8e91119-13ef-4ec3-bf92-2790888dc0e3}, !- Group Rendering Name
  {0939264e-bc1a-4d9c-ad36-ff838bd7d8a8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {a8e91119-13ef-4ec3-bf92-2790888dc0e3}, !- Handle
  Rendering Color 81,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d65feef-20fc-44bd-b2e7-5d97f52bbaaa}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aff3c4b4-3e7c-46e2-b742-3b9c2aab3911}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {42b5f5b8-606e-4f1e-9134-47eb032a4d39}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Lights, !- Name
  {aff3c4b4-3e7c-46e2-b742-3b9c2aab3911}, !- Lights Definition Name
  {0f97f651-d2b4-44ed-883e-aba902ff6507}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0939264e-bc1a-4d9c-ad36-ff838bd7d8a8}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a35974e4-2ec6-407a-9b6a-9e973358ed96}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c0fc6f1-c95f-4320-814f-6b8939193849}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma People, !- Name
  {a35974e4-2ec6-407a-9b6a-9e973358ed96}, !- People Definition Name
  {0f97f651-d2b4-44ed-883e-aba902ff6507}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {06cc1405-8fc9-44cf-aa4f-7ce44df8d04b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Infiltration, !- Name
  {0f97f651-d2b4-44ed-883e-aba902ff6507}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b3656d20-39de-4025-b510-aa455c9a4ed4}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {92fc6c03-6b46-4549-80fa-bc12852aac3d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Electric Equipment, !- Name
  {b3656d20-39de-4025-b510-aa455c9a4ed4}, !- Electric Equipment Definition Name
  {0f97f651-d2b4-44ed-883e-aba902ff6507}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d21f938-3193-4e3a-83e7-8cd307053ebe}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6aac91a0-113f-40c0-af88-1495d72c922e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage, !- Name
  ,                                       !- Default Construction Set Name
  {a393080a-9fb7-4639-b62c-82f7d5618bea}, !- Default Schedule Set Name
  {426d8bf8-777c-40b1-9259-462feec05a7e}, !- Group Rendering Name
  {0d7b302d-6ead-461f-b70d-2465408a5884}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {426d8bf8-777c-40b1-9259-462feec05a7e}, !- Handle
  Rendering Color 82,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a393080a-9fb7-4639-b62c-82f7d5618bea}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {68a9ce89-3130-4327-a887-77b803e1e0c4}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {aa9ebbc2-555b-422a-bd3b-9fb6f3cabafe}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Lights, !- Name
  {68a9ce89-3130-4327-a887-77b803e1e0c4}, !- Lights Definition Name
  {6aac91a0-113f-40c0-af88-1495d72c922e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0d7b302d-6ead-461f-b70d-2465408a5884}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0e32275-4078-4f11-9175-4021a2fe4427}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42a25fdd-0686-4d22-b34e-2a47447ecb6b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage People, !- Name
  {a0e32275-4078-4f11-9175-4021a2fe4427}, !- People Definition Name
  {6aac91a0-113f-40c0-af88-1495d72c922e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {92881548-4d4c-4d5e-89d3-7dc4c59f935e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Infiltration, !- Name
  {6aac91a0-113f-40c0-af88-1495d72c922e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bf8921fa-05f5-4384-99fc-56a5640ac60f}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {de4bf63d-6c71-4519-95b5-f1ff80b65c6d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Electric Equipment, !- Name
  {bf8921fa-05f5-4384-99fc-56a5640ac60f}, !- Electric Equipment Definition Name
  {6aac91a0-113f-40c0-af88-1495d72c922e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf0cf556-821b-4307-afa6-3091db1eec70}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {88f0c6d3-72e3-499b-a388-d02ba8346ed3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {f017e21d-5a79-4fcb-8b09-1d3d9b6c5442}, !- Default Schedule Set Name
  {db1ab3d0-0139-4980-bbaf-bc098b9e01c3}, !- Group Rendering Name
  {c447a59b-0690-489a-b3c5-ad164ab592b9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {db1ab3d0-0139-4980-bbaf-bc098b9e01c3}, !- Handle
  Rendering Color 83,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f017e21d-5a79-4fcb-8b09-1d3d9b6c5442}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {389b5394-4e0b-4c22-b74e-b36cfaff3bd0}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4062868125736,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0af48d3d-1722-45ee-8bba-228dd2f6b24d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Lights, !- Name
  {389b5394-4e0b-4c22-b74e-b36cfaff3bd0}, !- Lights Definition Name
  {88f0c6d3-72e3-499b-a388-d02ba8346ed3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c447a59b-0690-489a-b3c5-ad164ab592b9}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d7a8b562-6dc5-4400-96ff-769e31bc6a4a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {26b815e6-27ed-4e05-aa96-55de39e9627b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn People, !- Name
  {d7a8b562-6dc5-4400-96ff-769e31bc6a4a}, !- People Definition Name
  {88f0c6d3-72e3-499b-a388-d02ba8346ed3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {95c3b527-f32d-4306-8561-4f284f54664d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Infiltration, !- Name
  {88f0c6d3-72e3-499b-a388-d02ba8346ed3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1d11ed97-73f3-4757-b9c6-042f97eed1b2}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {371c094c-b11d-47b6-aef6-3224dab95e1b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {1d11ed97-73f3-4757-b9c6-042f97eed1b2}, !- Electric Equipment Definition Name
  {88f0c6d3-72e3-499b-a388-d02ba8346ed3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1acb9b69-f891-479c-b74b-d0d71e388db9}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3d6ad422-24c1-4add-92ca-3bdba591bd8d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open, !- Name
  ,                                       !- Default Construction Set Name
  {4ba3c8d5-ffae-405d-a3d6-4e9f6fad5ad2}, !- Default Schedule Set Name
  {1ba53140-edb4-4426-88c4-d6015ac356dd}, !- Group Rendering Name
  {ca099033-bdd3-47a6-a241-0e760a9478bd}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {1ba53140-edb4-4426-88c4-d6015ac356dd}, !- Handle
  Rendering Color 84,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4ba3c8d5-ffae-405d-a3d6-4e9f6fad5ad2}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bae4c3d6-904c-4085-b952-3c1328acf9a5}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {62b42b1f-97da-48f4-ad8e-6f9d84595934}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Lights, !- Name
  {bae4c3d6-904c-4085-b952-3c1328acf9a5}, !- Lights Definition Name
  {3d6ad422-24c1-4add-92ca-3bdba591bd8d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca099033-bdd3-47a6-a241-0e760a9478bd}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {084db35c-971d-4811-ba9c-95f87f5b93cb}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {160c066e-8ebb-416c-a248-43dbfd2e891d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open People, !- Name
  {084db35c-971d-4811-ba9c-95f87f5b93cb}, !- People Definition Name
  {3d6ad422-24c1-4add-92ca-3bdba591bd8d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {572bbaa3-4c29-4ef2-ba0c-6648a145af35}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Infiltration, !- Name
  {3d6ad422-24c1-4add-92ca-3bdba591bd8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f598962d-42be-42b4-aa9a-2eda13d5a2fb}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4c1f567a-7f1a-4352-8bdf-904db2acfe8c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Electric Equipment, !- Name
  {f598962d-42be-42b4-aa9a-2eda13d5a2fb}, !- Electric Equipment Definition Name
  {3d6ad422-24c1-4add-92ca-3bdba591bd8d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc92c962-b4c3-4714-92ee-13d7db5c14a0}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3eab61e6-7af1-40a7-a96f-a7891eae3b2e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm, !- Name
  ,                                       !- Default Construction Set Name
  {90814495-1104-4096-ad3e-344b841af2a5}, !- Default Schedule Set Name
  {0c9b2316-5474-4a47-a6a3-376a882400b6}, !- Group Rendering Name
  {43d338c3-11a2-48ab-b398-adcfa2ae0003}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {0c9b2316-5474-4a47-a6a3-376a882400b6}, !- Handle
  Rendering Color 85,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {90814495-1104-4096-ad3e-344b841af2a5}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f6162940-1462-4a49-82e9-f47aef4a2166}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a160f027-db17-45aa-9715-c68ed924710d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Lights, !- Name
  {f6162940-1462-4a49-82e9-f47aef4a2166}, !- Lights Definition Name
  {3eab61e6-7af1-40a7-a96f-a7891eae3b2e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {43d338c3-11a2-48ab-b398-adcfa2ae0003}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6f2a016a-16ac-4805-b5ed-f546b2429b35}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88ad4737-27ca-4a35-a53b-467b9bcdf4b8}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm People, !- Name
  {6f2a016a-16ac-4805-b5ed-f546b2429b35}, !- People Definition Name
  {3eab61e6-7af1-40a7-a96f-a7891eae3b2e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5b37d3e-c576-4ff3-93a8-e994a91f82bc}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Infiltration, !- Name
  {3eab61e6-7af1-40a7-a96f-a7891eae3b2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c3a47cdd-bb79-43ba-be82-3b54a070b952}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a60ba464-acc1-4f28-9434-6ff64880a08b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {c3a47cdd-bb79-43ba-be82-3b54a070b952}, !- Electric Equipment Definition Name
  {3eab61e6-7af1-40a7-a96f-a7891eae3b2e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {32183b51-3466-4001-846e-536efb7b70af}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ff698597-7756-4ec7-a290-845d5b397f06}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen, !- Name
  ,                                       !- Default Construction Set Name
  {64cdeea2-9b71-4b1b-815c-cfc7e9c60b00}, !- Default Schedule Set Name
  {0cf635de-15a5-4f7c-aeef-219954bca6ca}, !- Group Rendering Name
  {6f6b98e5-1e08-4e0e-8baa-baf85870e9f2}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {0cf635de-15a5-4f7c-aeef-219954bca6ca}, !- Handle
  Rendering Color 86,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {64cdeea2-9b71-4b1b-815c-cfc7e9c60b00}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  {015052c9-3967-4b76-8a62-2dafb85c07a5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cd62627e-0c13-445c-9c93-30b998f7cfe6}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bbe35ee6-8eaf-4695-801b-5b7ebf0d924c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Lights, !- Name
  {cd62627e-0c13-445c-9c93-30b998f7cfe6}, !- Lights Definition Name
  {ff698597-7756-4ec7-a290-845d5b397f06}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6f6b98e5-1e08-4e0e-8baa-baf85870e9f2}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cfb100d2-8561-446b-b72f-fc5f6d57c3f3}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8ab9eec5-30aa-428b-92fa-a20617e8b3de}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen People, !- Name
  {cfb100d2-8561-446b-b72f-fc5f6d57c3f3}, !- People Definition Name
  {ff698597-7756-4ec7-a290-845d5b397f06}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {84d88a2d-ef28-4a14-b8c3-1e312386c704}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Infiltration, !- Name
  {ff698597-7756-4ec7-a290-845d5b397f06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ce04a4f8-0abf-42a8-9abb-c1efb7795e48}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7c1f161-c50b-4b5b-bb3a-be5a2768b569}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Electric Equipment, !- Name
  {ce04a4f8-0abf-42a8-9abb-c1efb7795e48}, !- Electric Equipment Definition Name
  {ff698597-7756-4ec7-a290-845d5b397f06}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {159df8bf-633e-444f-b069-04788d7686ec}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {697f43a6-136d-477c-b05b-a8fd69e07045}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Gas Equipment, !- Name
  {159df8bf-633e-444f-b069-04788d7686ec}, !- Gas Equipment Definition Name
  {ff698597-7756-4ec7-a290-845d5b397f06}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {85826137-fb34-4304-869d-49e995e8a3f7}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {43ce9543-a959-45e2-9d98-2cf73d714023}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab,     !- Name
  ,                                       !- Default Construction Set Name
  {253e5be9-b142-4a5a-bde5-9d6cf9412f9b}, !- Default Schedule Set Name
  {799f798f-c23b-4442-b9b9-e173681e4ad9}, !- Group Rendering Name
  {e26657f2-9f6d-4222-8671-d05d9a9b79ea}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {799f798f-c23b-4442-b9b9-e173681e4ad9}, !- Handle
  Rendering Color 87,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {253e5be9-b142-4a5a-bde5-9d6cf9412f9b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {788fc202-072b-496c-8667-fdfda521f53c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {41c197a8-d1dd-431d-9122-cef41982b631}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Lights, !- Name
  {788fc202-072b-496c-8667-fdfda521f53c}, !- Lights Definition Name
  {43ce9543-a959-45e2-9d98-2cf73d714023}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e26657f2-9f6d-4222-8671-d05d9a9b79ea}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b5ba99d0-8dd4-4f0a-81b1-06a564041535}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0e09267-5f0e-4728-b15b-abfc59cc3888}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab People, !- Name
  {b5ba99d0-8dd4-4f0a-81b1-06a564041535}, !- People Definition Name
  {43ce9543-a959-45e2-9d98-2cf73d714023}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {48579945-6311-44eb-a3a8-ba11bb78288e}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Infiltration, !- Name
  {43ce9543-a959-45e2-9d98-2cf73d714023}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f0a8ffa8-9767-446b-aba9-3d3eaf4e8f25}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {acc372c4-8fe5-4026-94db-ab7db46f9f48}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Electric Equipment, !- Name
  {f0a8ffa8-9767-446b-aba9-3d3eaf4e8f25}, !- Electric Equipment Definition Name
  {43ce9543-a959-45e2-9d98-2cf73d714023}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb5f9014-20e3-4b28-be73-3d727e558b2d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {70e5fc90-8793-4160-af41-78e06d6334e6}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby,   !- Name
  ,                                       !- Default Construction Set Name
  {de86e344-1b6b-48fd-9b15-570272078b26}, !- Default Schedule Set Name
  {c8ddc702-3504-48ef-87be-9d4ebc810984}, !- Group Rendering Name
  {3e3ea911-c5a0-4d3a-9e28-0a446b45c820}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {c8ddc702-3504-48ef-87be-9d4ebc810984}, !- Handle
  Rendering Color 88,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {de86e344-1b6b-48fd-9b15-570272078b26}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {436e8887-84bc-4fc2-9adc-9a8895d7fe71}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {69d3358e-719b-4767-a92e-524f5a4a5ef7}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Lights, !- Name
  {436e8887-84bc-4fc2-9adc-9a8895d7fe71}, !- Lights Definition Name
  {70e5fc90-8793-4160-af41-78e06d6334e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3e3ea911-c5a0-4d3a-9e28-0a446b45c820}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2018494b-b3ee-408f-948c-0f171bf8857b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea36a99a-ffcd-4be5-be82-be603f2ec645}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby People, !- Name
  {2018494b-b3ee-408f-948c-0f171bf8857b}, !- People Definition Name
  {70e5fc90-8793-4160-af41-78e06d6334e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0b5a15c4-2f74-4ac2-aab2-3709ed8afbd3}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Infiltration, !- Name
  {70e5fc90-8793-4160-af41-78e06d6334e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f490875-aac8-4ca5-bb18-9715b42a8830}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {212b417d-2b70-49cb-bd83-240dd07eb66c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Electric Equipment, !- Name
  {1f490875-aac8-4ca5-bb18-9715b42a8830}, !- Electric Equipment Definition Name
  {70e5fc90-8793-4160-af41-78e06d6334e6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0af55368-bf24-4e01-b673-999e68611820}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {802715d7-a02d-4ba4-a53a-f4691c0462e4}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {0db883ea-3805-45e1-b568-a45698afa36f}, !- Default Schedule Set Name
  {8c239e3d-a878-44d1-93e4-99bdc56a2288}, !- Group Rendering Name
  {f2c54aa8-ed71-4026-aa49-34a9a55504bb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {8c239e3d-a878-44d1-93e4-99bdc56a2288}, !- Handle
  Rendering Color 89,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0db883ea-3805-45e1-b568-a45698afa36f}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fdac708b-29b2-46a0-8b39-d4f21464988f}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9248ca37-5136-4d5d-8d7c-3f99b69376fc}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Lights, !- Name
  {fdac708b-29b2-46a0-8b39-d4f21464988f}, !- Lights Definition Name
  {802715d7-a02d-4ba4-a53a-f4691c0462e4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f2c54aa8-ed71-4026-aa49-34a9a55504bb}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {009a4398-2d82-4dde-afa2-3a9e35ab30aa}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8b0e6cf-5fdc-41d0-b7fc-9e166c290100}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn People, !- Name
  {009a4398-2d82-4dde-afa2-3a9e35ab30aa}, !- People Definition Name
  {802715d7-a02d-4ba4-a53a-f4691c0462e4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {30749287-461b-478b-9640-b3efc9e0b097}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Infiltration, !- Name
  {802715d7-a02d-4ba4-a53a-f4691c0462e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {63295fc4-0b69-4086-9887-162cae894d81}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c3c8549f-daf3-49bf-a0ad-a69f18807a79}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Electric Equipment, !- Name
  {63295fc4-0b69-4086-9887-162cae894d81}, !- Electric Equipment Definition Name
  {802715d7-a02d-4ba4-a53a-f4691c0462e4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ec69d79-fb60-4525-9e83-451993eb9956}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c6b4df2f-a8e2-4bed-b2a0-8ff1d5508fb2}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR,      !- Name
  ,                                       !- Default Construction Set Name
  {d2e19af7-16cc-4aba-84fa-281ed9cc2991}, !- Default Schedule Set Name
  {799effbc-2290-4e58-8b26-0a1a319ad96f}, !- Group Rendering Name
  {5db8927f-d8ca-475e-a7e4-19a8465727d4}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {799effbc-2290-4e58-8b26-0a1a319ad96f}, !- Handle
  Rendering Color 90,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d2e19af7-16cc-4aba-84fa-281ed9cc2991}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bcd7842e-a023-441c-ad8b-5e733bbe1e60}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.94812656292,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0f98196d-1d1e-48dc-96ce-cc36dff6e3e1}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Lights, !- Name
  {bcd7842e-a023-441c-ad8b-5e733bbe1e60}, !- Lights Definition Name
  {c6b4df2f-a8e2-4bed-b2a0-8ff1d5508fb2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5db8927f-d8ca-475e-a7e4-19a8465727d4}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {49b885c3-4cdc-4166-85e3-2a97c8b501e9}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a904df9-1537-4b7e-b992-562881c13e77}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR People, !- Name
  {49b885c3-4cdc-4166-85e3-2a97c8b501e9}, !- People Definition Name
  {c6b4df2f-a8e2-4bed-b2a0-8ff1d5508fb2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9fe2413b-f8cd-4404-b3b8-47ff817e349a}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Infiltration, !- Name
  {c6b4df2f-a8e2-4bed-b2a0-8ff1d5508fb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9d8fff64-ba97-4618-8963-da961fc01ed4}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {315457c6-b237-48a3-b6e5-9e2291b8d088}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Electric Equipment, !- Name
  {9d8fff64-ba97-4618-8963-da961fc01ed4}, !- Electric Equipment Definition Name
  {c6b4df2f-a8e2-4bed-b2a0-8ff1d5508fb2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a6ba7c9-48cf-491c-99eb-203d549a2693}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6be85539-ef0b-4033-8ce3-42ca33af453d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office,  !- Name
  ,                                       !- Default Construction Set Name
  {0e5297cf-9dc5-4e1a-9355-1604b8dbd444}, !- Default Schedule Set Name
  {83813848-1ba1-4552-8423-d3df0ac7394d}, !- Group Rendering Name
  {d41a3fec-2fd9-408e-9784-2e1174a48bb8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {83813848-1ba1-4552-8423-d3df0ac7394d}, !- Handle
  Rendering Color 91,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0e5297cf-9dc5-4e1a-9355-1604b8dbd444}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {84913ee1-06c7-4910-9438-8fa1c1cb7721}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.8333850001033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bc4c5466-e3a7-4be3-bb78-f62381bae3c2}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Lights, !- Name
  {84913ee1-06c7-4910-9438-8fa1c1cb7721}, !- Lights Definition Name
  {6be85539-ef0b-4033-8ce3-42ca33af453d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d41a3fec-2fd9-408e-9784-2e1174a48bb8}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cbb45ea4-d6af-425c-98cf-834ec6e73325}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d4535b9-b46f-4657-b4e2-12a90d8188ff}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office People, !- Name
  {cbb45ea4-d6af-425c-98cf-834ec6e73325}, !- People Definition Name
  {6be85539-ef0b-4033-8ce3-42ca33af453d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0d3af212-2f65-41d9-8403-dc00d3dc4a07}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Infiltration, !- Name
  {6be85539-ef0b-4033-8ce3-42ca33af453d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2e0813db-b40b-4497-88ac-8eb2104835a6}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6b77d0b4-1b00-49dc-81fa-e685dd9f4fcc}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Electric Equipment, !- Name
  {2e0813db-b40b-4497-88ac-8eb2104835a6}, !- Electric Equipment Definition Name
  {6be85539-ef0b-4033-8ce3-42ca33af453d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e13ed5c-7292-422a-b530-4c6a1dc4fca6}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1d5ee9c1-257b-4d73-bb0d-40da5f1bbcf7}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor, !- Name
  ,                                       !- Default Construction Set Name
  {c820e0d8-6503-405b-9ada-7ed837538f1d}, !- Default Schedule Set Name
  {97102185-6e8f-403a-8d23-e9003f11c2ea}, !- Group Rendering Name
  {ecbd2d77-3ea9-40fd-9ab4-3c6c8721eb59}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {97102185-6e8f-403a-8d23-e9003f11c2ea}, !- Handle
  Rendering Color 92,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c820e0d8-6503-405b-9ada-7ed837538f1d}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d6c4dd3a-d806-4c33-8d14-b1ccba720c86}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {86298846-d11e-44ee-9a4b-9f658a748a04}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Lights, !- Name
  {d6c4dd3a-d806-4c33-8d14-b1ccba720c86}, !- Lights Definition Name
  {1d5ee9c1-257b-4d73-bb0d-40da5f1bbcf7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ecbd2d77-3ea9-40fd-9ab4-3c6c8721eb59}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9ab0a968-d224-4c4e-8b3e-f54e217f44f0}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ace26699-0dcf-4a89-8baf-09ab3d509ca4}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor People, !- Name
  {9ab0a968-d224-4c4e-8b3e-f54e217f44f0}, !- People Definition Name
  {1d5ee9c1-257b-4d73-bb0d-40da5f1bbcf7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b91a1b6-0847-4e24-bf83-97a0a537b256}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Infiltration, !- Name
  {1d5ee9c1-257b-4d73-bb0d-40da5f1bbcf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {29b59946-a2a2-4fb3-9c62-7baeb6541aa4}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {abb44a37-9fec-449d-a726-37e3be5daefc}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom, !- Name
  ,                                       !- Default Construction Set Name
  {7adb9954-8bb9-4379-866e-49beb3de7a3b}, !- Default Schedule Set Name
  {9b5525f9-0a09-4c9a-9d98-cee73e5934f1}, !- Group Rendering Name
  {06d980c5-cbc0-4c09-9298-f9ba6d6a455d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {9b5525f9-0a09-4c9a-9d98-cee73e5934f1}, !- Handle
  Rendering Color 93,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7adb9954-8bb9-4379-866e-49beb3de7a3b}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8e4ba285-0749-41fd-a7d8-eef405c63c05}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c33387fb-efc0-478f-929d-a694bddb91f9}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Lights, !- Name
  {8e4ba285-0749-41fd-a7d8-eef405c63c05}, !- Lights Definition Name
  {abb44a37-9fec-449d-a726-37e3be5daefc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {06d980c5-cbc0-4c09-9298-f9ba6d6a455d}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {27d929fa-d081-43ee-b5ad-17f5572b3a65}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79a625b0-a12b-40e5-8dc8-e1f37f1fdf1f}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom People, !- Name
  {27d929fa-d081-43ee-b5ad-17f5572b3a65}, !- People Definition Name
  {abb44a37-9fec-449d-a726-37e3be5daefc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ffc84883-bcb4-469d-a08d-3b8d827896ff}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Infiltration, !- Name
  {abb44a37-9fec-449d-a726-37e3be5daefc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3a5ea779-077f-4a50-a884-3eac210f2c71}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {011ca832-0f78-484b-a333-7c1b84642ceb}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Electric Equipment, !- Name
  {3a5ea779-077f-4a50-a884-3eac210f2c71}, !- Electric Equipment Definition Name
  {abb44a37-9fec-449d-a726-37e3be5daefc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e6b0335-b147-4a65-a2fc-a866a7a89802}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bb025902-a8f9-4e1f-adcb-b15648f8b89e}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {5d4e708e-ba05-4680-9f67-0a96d6359fe3}, !- Default Schedule Set Name
  {0621df9e-3584-47e1-b209-a6e84c7e2994}, !- Group Rendering Name
  {99614b0d-e36c-40d7-9769-108ef69d194b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {0621df9e-3584-47e1-b209-a6e84c7e2994}, !- Handle
  Rendering Color 94,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d4e708e-ba05-4680-9f67-0a96d6359fe3}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da114a3e-6cdd-4d6d-9d80-c8235ca56545}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.9097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {234f57d5-44f0-41b4-b99d-a7023852505e}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Lights, !- Name
  {da114a3e-6cdd-4d6d-9d80-c8235ca56545}, !- Lights Definition Name
  {bb025902-a8f9-4e1f-adcb-b15648f8b89e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {99614b0d-e36c-40d7-9769-108ef69d194b}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {281f67ac-9789-4556-91c8-5febe60faa21}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d8dd903-06d1-4902-907e-c5e3262e7ead}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy People, !- Name
  {281f67ac-9789-4556-91c8-5febe60faa21}, !- People Definition Name
  {bb025902-a8f9-4e1f-adcb-b15648f8b89e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {64906579-889a-4a00-9631-9ef4e8228ea6}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Infiltration, !- Name
  {bb025902-a8f9-4e1f-adcb-b15648f8b89e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4e585b1e-2a71-4aaf-917c-4bdcab606976}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d56874e3-f3c6-4b8b-9630-1fee5984eef3}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Electric Equipment, !- Name
  {4e585b1e-2a71-4aaf-917c-4bdcab606976}, !- Electric Equipment Definition Name
  {bb025902-a8f9-4e1f-adcb-b15648f8b89e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {03da81ee-6ee9-473c-ae60-4b2a7341a9e0}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4e0a72c-d6ce-4c16-bb5d-e6893b1b6d44}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology, !- Name
  ,                                       !- Default Construction Set Name
  {8f69e85d-0acf-40de-ac26-ec2801a560bf}, !- Default Schedule Set Name
  {09c9446a-51c0-4314-9727-5f5aba54edfc}, !- Group Rendering Name
  {b1b87235-197e-426b-9fc2-9d96bfec3f04}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {09c9446a-51c0-4314-9727-5f5aba54edfc}, !- Handle
  Rendering Color 95,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f69e85d-0acf-40de-ac26-ec2801a560bf}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {678a0d76-a9e7-4483-b946-fed807f281f7}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce545e0f-aeb4-46e4-b76f-87797c315da0}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Lights, !- Name
  {678a0d76-a9e7-4483-b946-fed807f281f7}, !- Lights Definition Name
  {e4e0a72c-d6ce-4c16-bb5d-e6893b1b6d44}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b1b87235-197e-426b-9fc2-9d96bfec3f04}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0a9e3a65-af6b-4451-9fdc-808ed6cb361b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b6e688a-7957-41ca-b1dc-de7525a07338}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology People, !- Name
  {0a9e3a65-af6b-4451-9fdc-808ed6cb361b}, !- People Definition Name
  {e4e0a72c-d6ce-4c16-bb5d-e6893b1b6d44}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ebe007f-64c8-4a8e-ad1b-9e145e19fb8c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Infiltration, !- Name
  {e4e0a72c-d6ce-4c16-bb5d-e6893b1b6d44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f120ec7-893a-4fef-aea2-fe188acb1243}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {11fdcf7a-a1a7-4067-bf25-34f2b9bde52c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Electric Equipment, !- Name
  {1f120ec7-893a-4fef-aea2-fe188acb1243}, !- Electric Equipment Definition Name
  {e4e0a72c-d6ce-4c16-bb5d-e6893b1b6d44}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2e1942a-8bc6-4ec5-8283-fbbd36792f7d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {093f0668-d65e-4932-93b9-0dc2efdc9717}, !- Handle
  DOE Ref 2004 - Hospital - Corridor,     !- Name
  ,                                       !- Default Construction Set Name
  {dfaa3f76-5cd8-48df-9215-506434e65b3b}, !- Default Schedule Set Name
  {56b44fa2-15fc-439b-887d-c01026a83101}, !- Group Rendering Name
  {0efe9f3f-ff6d-4633-9452-cb9fdad14a67}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {56b44fa2-15fc-439b-887d-c01026a83101}, !- Handle
  Rendering Color 96,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dfaa3f76-5cd8-48df-9215-506434e65b3b}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4443e355-6650-431a-8d89-f6c8d51fb654}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {27942714-5cbb-4075-be66-31198dbe1e35}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Lights, !- Name
  {4443e355-6650-431a-8d89-f6c8d51fb654}, !- Lights Definition Name
  {093f0668-d65e-4932-93b9-0dc2efdc9717}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0efe9f3f-ff6d-4633-9452-cb9fdad14a67}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {03f0acf9-cc94-4c39-92b7-1fb3f853fa02}, !- Handle
  DOE Ref 2004 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3827b45-f44c-4c5f-be60-ac7f9a9cb1e8}, !- Handle
  DOE Ref 2004 - Hospital - Corridor People, !- Name
  {03f0acf9-cc94-4c39-92b7-1fb3f853fa02}, !- People Definition Name
  {093f0668-d65e-4932-93b9-0dc2efdc9717}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {caf4dd2d-c1ca-4719-ae93-95fb5a7e6f2c}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Infiltration, !- Name
  {093f0668-d65e-4932-93b9-0dc2efdc9717}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {46da4985-57c6-4fc5-b8e4-68f7a534a0cf}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {857f3c08-af52-40d3-8299-75c0b5508775}, !- Handle
  DOE Ref 2004 - Hospital - Dining,       !- Name
  ,                                       !- Default Construction Set Name
  {be307d47-020c-4c90-943a-17c1816df5b1}, !- Default Schedule Set Name
  {318c6174-b230-4abc-8cd1-836d19088996}, !- Group Rendering Name
  {4ce771d5-b34e-4ef0-b6c7-3e50c25e8153}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {318c6174-b230-4abc-8cd1-836d19088996}, !- Handle
  Rendering Color 97,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {be307d47-020c-4c90-943a-17c1816df5b1}, !- Handle
  DOE Ref 2004 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f8d52321-231a-4905-816a-eb7ae17384f9}, !- Handle
  DOE Ref 2004 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4318c54a-1e25-491d-9c19-2a7dc5882068}, !- Handle
  DOE Ref 2004 - Hospital - Dining Lights, !- Name
  {f8d52321-231a-4905-816a-eb7ae17384f9}, !- Lights Definition Name
  {857f3c08-af52-40d3-8299-75c0b5508775}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4ce771d5-b34e-4ef0-b6c7-3e50c25e8153}, !- Handle
  DOE Ref 2004 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {40bea93b-a4a7-4b24-86d8-cc9b01e549a5}, !- Handle
  DOE Ref 2004 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {90cbe281-b053-47dc-8019-fb48bf593367}, !- Handle
  DOE Ref 2004 - Hospital - Dining People, !- Name
  {40bea93b-a4a7-4b24-86d8-cc9b01e549a5}, !- People Definition Name
  {857f3c08-af52-40d3-8299-75c0b5508775}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {98a1d1b6-f498-48aa-8e2f-13e308d4f3cf}, !- Handle
  DOE Ref 2004 - Hospital - Dining Infiltration, !- Name
  {857f3c08-af52-40d3-8299-75c0b5508775}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9ccbca49-c43a-4c7f-879d-4dab022bec85}, !- Handle
  DOE Ref 2004 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {53237c51-0208-419a-830b-c527d494e075}, !- Handle
  DOE Ref 2004 - Hospital - Dining Electric Equipment, !- Name
  {9ccbca49-c43a-4c7f-879d-4dab022bec85}, !- Electric Equipment Definition Name
  {857f3c08-af52-40d3-8299-75c0b5508775}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4a11da4-7a9f-404e-8782-aebf2b451992}, !- Handle
  DOE Ref 2004 - Hospital - Dining Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e1d6a1d9-abc3-40c3-969c-bc99a07692fe}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam,      !- Name
  ,                                       !- Default Construction Set Name
  {aa8a60d8-bce1-426f-b430-9cdfa20cae8e}, !- Default Schedule Set Name
  {f769392c-a1c8-4995-8d34-19347437f233}, !- Group Rendering Name
  {57dedf45-ef92-4372-8804-b52e919494e9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {f769392c-a1c8-4995-8d34-19347437f233}, !- Handle
  Rendering Color 98,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aa8a60d8-bce1-426f-b430-9cdfa20cae8e}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2ca52197-f039-4548-a8f1-036912676dcf}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4fac549-93fa-49fc-aed5-3b09819b4142}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Lights, !- Name
  {2ca52197-f039-4548-a8f1-036912676dcf}, !- Lights Definition Name
  {e1d6a1d9-abc3-40c3-969c-bc99a07692fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {57dedf45-ef92-4372-8804-b52e919494e9}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bcf740a2-10c1-46c9-ac29-ca2593a518b7}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34340afc-4a1b-4ac4-9286-509806cce141}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam People, !- Name
  {bcf740a2-10c1-46c9-ac29-ca2593a518b7}, !- People Definition Name
  {e1d6a1d9-abc3-40c3-969c-bc99a07692fe}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8756084a-bd44-4b0d-ab8c-5429757338e8}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Infiltration, !- Name
  {e1d6a1d9-abc3-40c3-969c-bc99a07692fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fb56d922-797c-4ea7-9c77-3390106798d7}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17ed6a27-d683-4abe-bb0d-526d9de0b3e1}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Electric Equipment, !- Name
  {fb56d922-797c-4ea7-9c77-3390106798d7}, !- Electric Equipment Definition Name
  {e1d6a1d9-abc3-40c3-969c-bc99a07692fe}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e9d3993-d29d-4679-9b0b-71331502f055}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6c831fca-5b87-4e90-84f5-cc128b9c0da9}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn,  !- Name
  ,                                       !- Default Construction Set Name
  {38ed0dcf-a938-468d-ab59-4cadade25058}, !- Default Schedule Set Name
  {b7b61bd9-ae31-40ed-95db-ad2ca2a8e7ce}, !- Group Rendering Name
  {80baad20-04c0-457a-92d4-fdc87c59ae90}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {b7b61bd9-ae31-40ed-95db-ad2ca2a8e7ce}, !- Handle
  Rendering Color 99,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {38ed0dcf-a938-468d-ab59-4cadade25058}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6283c089-411c-4985-a80f-c8f9797b97e5}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c6e17886-4d1e-4b89-829e-086833f540db}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Lights, !- Name
  {6283c089-411c-4985-a80f-c8f9797b97e5}, !- Lights Definition Name
  {6c831fca-5b87-4e90-84f5-cc128b9c0da9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {80baad20-04c0-457a-92d4-fdc87c59ae90}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3286da10-2231-4ac5-ad15-5850f73277f1}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de03fedc-2bb2-4069-abaf-fcc708a78064}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn People, !- Name
  {3286da10-2231-4ac5-ad15-5850f73277f1}, !- People Definition Name
  {6c831fca-5b87-4e90-84f5-cc128b9c0da9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ae51e790-fdb7-4f14-9b29-6abad41aae61}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Infiltration, !- Name
  {6c831fca-5b87-4e90-84f5-cc128b9c0da9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {305ed1d1-d419-4c18-9d86-1c5a042387f5}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6f265737-c7f4-4f55-adeb-f528ff7facac}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {305ed1d1-d419-4c18-9d86-1c5a042387f5}, !- Electric Equipment Definition Name
  {6c831fca-5b87-4e90-84f5-cc128b9c0da9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9e55880-c8c8-44dc-b4a8-6124a8678a80}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fb710ca4-327e-47cd-a72d-424577bff4b6}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma,    !- Name
  ,                                       !- Default Construction Set Name
  {ba622cb8-b5a9-495c-b214-02ae002c3611}, !- Default Schedule Set Name
  {690e0070-51fd-4685-ac43-ac32037b9def}, !- Group Rendering Name
  {66a25687-093b-4163-b7ed-3bddfbae9f3f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {690e0070-51fd-4685-ac43-ac32037b9def}, !- Handle
  Rendering Color 100,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba622cb8-b5a9-495c-b214-02ae002c3611}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1277faf2-4bda-4cfa-bf8b-c38e4bb1ab7c}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9f338a05-e00a-452d-b282-745a19517d93}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Lights, !- Name
  {1277faf2-4bda-4cfa-bf8b-c38e4bb1ab7c}, !- Lights Definition Name
  {fb710ca4-327e-47cd-a72d-424577bff4b6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {66a25687-093b-4163-b7ed-3bddfbae9f3f}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3d4e7bb9-92cd-4a8b-96e2-0334fcccf3f4}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {defbfc9f-e712-4a02-92c8-ecf28f850903}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma People, !- Name
  {3d4e7bb9-92cd-4a8b-96e2-0334fcccf3f4}, !- People Definition Name
  {fb710ca4-327e-47cd-a72d-424577bff4b6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6bb33105-77d7-4460-8c9b-56ff4d159edd}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Infiltration, !- Name
  {fb710ca4-327e-47cd-a72d-424577bff4b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {564c2f0f-fa06-4efa-a39a-9f2f41781551}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {834585b9-8be0-4e6e-b6e8-bb2609eee02c}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Electric Equipment, !- Name
  {564c2f0f-fa06-4efa-a39a-9f2f41781551}, !- Electric Equipment Definition Name
  {fb710ca4-327e-47cd-a72d-424577bff4b6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {97871df5-a7a7-48a7-879c-c16ba35e477d}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {66d7e011-9e55-40b5-b5d9-9bd9a9cfdb54}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage,    !- Name
  ,                                       !- Default Construction Set Name
  {35f86259-a74c-415b-b8c0-a9ac050e837a}, !- Default Schedule Set Name
  {5ca567e7-4ca2-4671-9d08-70a6b1c6644b}, !- Group Rendering Name
  {87e73d6d-8dd7-42ec-b651-6a5e88b6081a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {5ca567e7-4ca2-4671-9d08-70a6b1c6644b}, !- Handle
  Rendering Color 101,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {35f86259-a74c-415b-b8c0-a9ac050e837a}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ec5d4f2c-5415-44e3-a181-778e2f8c6a5d}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8cc10b22-2a08-4d4c-b9b4-2d0c5bb72703}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Lights, !- Name
  {ec5d4f2c-5415-44e3-a181-778e2f8c6a5d}, !- Lights Definition Name
  {66d7e011-9e55-40b5-b5d9-9bd9a9cfdb54}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {87e73d6d-8dd7-42ec-b651-6a5e88b6081a}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2dadf796-2286-4d15-b1b4-f23993ed3758}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {302814ff-a2ea-44cb-a94b-8657b4567a7c}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage People, !- Name
  {2dadf796-2286-4d15-b1b4-f23993ed3758}, !- People Definition Name
  {66d7e011-9e55-40b5-b5d9-9bd9a9cfdb54}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e0006bf3-2ee6-4ee4-9c2b-15e268c6265d}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Infiltration, !- Name
  {66d7e011-9e55-40b5-b5d9-9bd9a9cfdb54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c70b5fc1-1b81-4858-b95a-8480a8115fad}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2844fabc-f684-4968-9a3e-83b313ab445b}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Electric Equipment, !- Name
  {c70b5fc1-1b81-4858-b95a-8480a8115fad}, !- Electric Equipment Definition Name
  {66d7e011-9e55-40b5-b5d9-9bd9a9cfdb54}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e0556c-8c5d-4c7b-b248-232c23ba543e}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {65147a35-d340-4fcd-a3dc-8999728711e1}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {6b0a6a75-767d-4351-9b79-a885080a70de}, !- Default Schedule Set Name
  {adb8e420-a57e-424d-b091-aad25280a456}, !- Group Rendering Name
  {98dbdc20-7237-42b6-a1c7-2386d9f35838}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {adb8e420-a57e-424d-b091-aad25280a456}, !- Handle
  Rendering Color 102,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6b0a6a75-767d-4351-9b79-a885080a70de}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {edba5682-3977-405a-9a64-3bf2e21d761c}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {208225b7-6c55-4010-892e-ead2bd445ac5}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Lights, !- Name
  {edba5682-3977-405a-9a64-3bf2e21d761c}, !- Lights Definition Name
  {65147a35-d340-4fcd-a3dc-8999728711e1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98dbdc20-7237-42b6-a1c7-2386d9f35838}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {48a15aa2-a6df-46c4-828e-462b4fbde141}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd8897a4-7f1d-431a-96de-adf8837a1a54}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn People, !- Name
  {48a15aa2-a6df-46c4-828e-462b4fbde141}, !- People Definition Name
  {65147a35-d340-4fcd-a3dc-8999728711e1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b4636cf6-58ec-4c4b-b925-fa12f2d227fb}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Infiltration, !- Name
  {65147a35-d340-4fcd-a3dc-8999728711e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fd66072b-c441-4af7-b591-76ece7f4a869}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0e7a2ebf-862c-4181-83a0-4ce41a479a39}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {fd66072b-c441-4af7-b591-76ece7f4a869}, !- Electric Equipment Definition Name
  {65147a35-d340-4fcd-a3dc-8999728711e1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {39335239-f506-474f-ae3a-dd64e3ae37a9}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {efa50a3f-14df-42a4-9ca9-32fdb3f9147f}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open,     !- Name
  ,                                       !- Default Construction Set Name
  {4f0619ea-9e94-4172-a3ed-0a315b1f0ad6}, !- Default Schedule Set Name
  {e52b81e2-5f63-4f32-9cde-9c0f49e4760b}, !- Group Rendering Name
  {6a6b6ae3-bd62-4af0-a0af-f91f2e385219}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {e52b81e2-5f63-4f32-9cde-9c0f49e4760b}, !- Handle
  Rendering Color 103,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4f0619ea-9e94-4172-a3ed-0a315b1f0ad6}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ef834a35-e0a6-4e4c-ad38-40f3b5cb1eda}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0e09b05d-7398-4dbe-b01d-8c23ad37979b}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Lights, !- Name
  {ef834a35-e0a6-4e4c-ad38-40f3b5cb1eda}, !- Lights Definition Name
  {efa50a3f-14df-42a4-9ca9-32fdb3f9147f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6a6b6ae3-bd62-4af0-a0af-f91f2e385219}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0f866aad-dc68-401e-851b-56e7611c2142}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fca6bca-efd0-47ee-a87c-d05a8abaeb61}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open People, !- Name
  {0f866aad-dc68-401e-851b-56e7611c2142}, !- People Definition Name
  {efa50a3f-14df-42a4-9ca9-32fdb3f9147f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dac85c37-3201-4ade-86dc-fad414b4f25b}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Infiltration, !- Name
  {efa50a3f-14df-42a4-9ca9-32fdb3f9147f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8fdd1193-6cf3-49fc-8a9e-3ba894198c42}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2e6c2862-b785-4ecf-9d30-0755a83cc89a}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Electric Equipment, !- Name
  {8fdd1193-6cf3-49fc-8a9e-3ba894198c42}, !- Electric Equipment Definition Name
  {efa50a3f-14df-42a4-9ca9-32fdb3f9147f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4d43d2d-3064-4b98-ba87-ced624925528}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {34f08975-86c8-4cc3-a4f2-d9857a642f98}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm,    !- Name
  ,                                       !- Default Construction Set Name
  {4726d56e-1f79-4cb4-adb1-1651cdd199aa}, !- Default Schedule Set Name
  {68f2d0e0-36b3-4872-b617-4e84742d2720}, !- Group Rendering Name
  {95987e09-2110-4956-8588-afb7137344cb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {68f2d0e0-36b3-4872-b617-4e84742d2720}, !- Handle
  Rendering Color 104,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4726d56e-1f79-4cb4-adb1-1651cdd199aa}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e8bbc3be-788d-41e6-a80a-c65fee19ffc1}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9787d158-6e46-45d8-ac24-5c9ae53e5300}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Lights, !- Name
  {e8bbc3be-788d-41e6-a80a-c65fee19ffc1}, !- Lights Definition Name
  {34f08975-86c8-4cc3-a4f2-d9857a642f98}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {95987e09-2110-4956-8588-afb7137344cb}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3c269b54-2ea3-458a-a0d0-59b40225a326}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15a580ff-3560-4066-be98-143112363a52}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm People, !- Name
  {3c269b54-2ea3-458a-a0d0-59b40225a326}, !- People Definition Name
  {34f08975-86c8-4cc3-a4f2-d9857a642f98}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d3c8a812-b678-4406-a692-95e837d40830}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Infiltration, !- Name
  {34f08975-86c8-4cc3-a4f2-d9857a642f98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b9b64224-e0b2-4fc1-9a19-e8a0f6ea2175}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a9670fe1-6eac-4d65-818e-010987f2698d}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {b9b64224-e0b2-4fc1-9a19-e8a0f6ea2175}, !- Electric Equipment Definition Name
  {34f08975-86c8-4cc3-a4f2-d9857a642f98}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9649d02b-23f3-4bb5-a4a6-37965242c0f0}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {288076a9-d31a-4773-a080-8c939326ef85}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen,      !- Name
  ,                                       !- Default Construction Set Name
  {ba517d6e-ce9c-4254-8312-ec5c0f727e2b}, !- Default Schedule Set Name
  {1a8cf50e-0d35-4fce-9b67-aa2570957eeb}, !- Group Rendering Name
  {3ca1979f-5f58-4172-857a-d759623ad709}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {1a8cf50e-0d35-4fce-9b67-aa2570957eeb}, !- Handle
  Rendering Color 105,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba517d6e-ce9c-4254-8312-ec5c0f727e2b}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  {015052c9-3967-4b76-8a62-2dafb85c07a5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9956a1c1-6f48-4166-ac54-798dc0b6fea5}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {074bf907-076c-474a-9e30-a87576255f52}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Lights, !- Name
  {9956a1c1-6f48-4166-ac54-798dc0b6fea5}, !- Lights Definition Name
  {288076a9-d31a-4773-a080-8c939326ef85}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3ca1979f-5f58-4172-857a-d759623ad709}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {37389ac3-7946-4a45-827a-bad8024ab172}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1f1a27d-f509-4f43-ac9b-df1d5ec5a277}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen People, !- Name
  {37389ac3-7946-4a45-827a-bad8024ab172}, !- People Definition Name
  {288076a9-d31a-4773-a080-8c939326ef85}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {69f40165-c3b1-4556-9134-fe42d13f05c0}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Infiltration, !- Name
  {288076a9-d31a-4773-a080-8c939326ef85}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {49a037bf-0c59-4c14-a12e-39efbcf0a968}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e5849ce6-2195-44db-a8d7-9cf6dfa65afe}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Electric Equipment, !- Name
  {49a037bf-0c59-4c14-a12e-39efbcf0a968}, !- Electric Equipment Definition Name
  {288076a9-d31a-4773-a080-8c939326ef85}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {489b359e-4ee8-4af1-8480-0075c4508ee2}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d0de6d33-c35a-4c9e-85c5-7a2a78e91434}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Gas Equipment, !- Name
  {489b359e-4ee8-4af1-8480-0075c4508ee2}, !- Gas Equipment Definition Name
  {288076a9-d31a-4773-a080-8c939326ef85}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5872351b-082d-44b7-a152-973d29a36449}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {712601aa-f39a-4741-abab-a43befd67ccb}, !- Handle
  DOE Ref 2004 - Hospital - Lab,          !- Name
  ,                                       !- Default Construction Set Name
  {34f9b5b3-3a75-44d3-b67f-aef913ad3cf1}, !- Default Schedule Set Name
  {2a352e47-0afd-49de-ab7e-95593fa2bdfc}, !- Group Rendering Name
  {904c87e3-ec09-4bda-9f08-6b3b551a1301}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {2a352e47-0afd-49de-ab7e-95593fa2bdfc}, !- Handle
  Rendering Color 106,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {34f9b5b3-3a75-44d3-b67f-aef913ad3cf1}, !- Handle
  DOE Ref 2004 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c594c1e1-3961-4eaf-8940-0f9cc5050ccd}, !- Handle
  DOE Ref 2004 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {14aa1ab0-9c94-45fa-9b9e-aaded48cd07b}, !- Handle
  DOE Ref 2004 - Hospital - Lab Lights,   !- Name
  {c594c1e1-3961-4eaf-8940-0f9cc5050ccd}, !- Lights Definition Name
  {712601aa-f39a-4741-abab-a43befd67ccb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {904c87e3-ec09-4bda-9f08-6b3b551a1301}, !- Handle
  DOE Ref 2004 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b4eb043c-4130-4bf1-be43-f58b9b5b0802}, !- Handle
  DOE Ref 2004 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea1611a6-19b8-4381-bf5f-b04a62738030}, !- Handle
  DOE Ref 2004 - Hospital - Lab People,   !- Name
  {b4eb043c-4130-4bf1-be43-f58b9b5b0802}, !- People Definition Name
  {712601aa-f39a-4741-abab-a43befd67ccb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4f63aa2d-7191-44ad-a4ad-0342c3bc20ad}, !- Handle
  DOE Ref 2004 - Hospital - Lab Infiltration, !- Name
  {712601aa-f39a-4741-abab-a43befd67ccb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6602e1a5-ea01-4a66-bf7b-11248da62d25}, !- Handle
  DOE Ref 2004 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ed988a99-7701-4e88-88ce-16156b6489f0}, !- Handle
  DOE Ref 2004 - Hospital - Lab Electric Equipment, !- Name
  {6602e1a5-ea01-4a66-bf7b-11248da62d25}, !- Electric Equipment Definition Name
  {712601aa-f39a-4741-abab-a43befd67ccb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6606d81-f564-402e-a019-e255863f0a55}, !- Handle
  DOE Ref 2004 - Hospital - Lab Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {215908e4-265d-414d-b2e6-40f7cb0a73f2}, !- Handle
  DOE Ref 2004 - Hospital - Lobby,        !- Name
  ,                                       !- Default Construction Set Name
  {1e82d110-aa21-46ec-96c0-7c30dc978baa}, !- Default Schedule Set Name
  {be32420a-ec81-49fb-bb59-dce4d738a55f}, !- Group Rendering Name
  {5a9f416d-30e1-4c9d-aab3-de0f8beb7546}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {be32420a-ec81-49fb-bb59-dce4d738a55f}, !- Handle
  Rendering Color 107,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1e82d110-aa21-46ec-96c0-7c30dc978baa}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {677cc3ea-59db-402d-ac75-8f8d33b01477}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ec79da35-b391-4267-a604-c7a71afbe289}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Lights, !- Name
  {677cc3ea-59db-402d-ac75-8f8d33b01477}, !- Lights Definition Name
  {215908e4-265d-414d-b2e6-40f7cb0a73f2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5a9f416d-30e1-4c9d-aab3-de0f8beb7546}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0a5f326-ce89-4211-9771-5ac2d7189361}, !- Handle
  DOE Ref 2004 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eacd52b6-b252-4e10-88c5-f8ab2f27b932}, !- Handle
  DOE Ref 2004 - Hospital - Lobby People, !- Name
  {a0a5f326-ce89-4211-9771-5ac2d7189361}, !- People Definition Name
  {215908e4-265d-414d-b2e6-40f7cb0a73f2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d6191621-fe28-4aeb-80f6-65c9f70af28e}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Infiltration, !- Name
  {215908e4-265d-414d-b2e6-40f7cb0a73f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d89bf51c-334d-40d7-81ff-cc769d0f4eb6}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {57bf7501-0769-4cca-b78e-708a2c9d7d67}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Electric Equipment, !- Name
  {d89bf51c-334d-40d7-81ff-cc769d0f4eb6}, !- Electric Equipment Definition Name
  {215908e4-265d-414d-b2e6-40f7cb0a73f2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2252d0b6-266d-4d4e-96a5-07afbebb99a4}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {23ad129d-5fbe-4921-a9f0-2b1565d0760d}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn,     !- Name
  ,                                       !- Default Construction Set Name
  {b8f7669e-d64c-4053-8340-238c5d9414fa}, !- Default Schedule Set Name
  {361aa66d-edb9-48a6-b850-0e0310841d8e}, !- Group Rendering Name
  {8b284f37-08b0-41db-bc18-b2ea13f1cbe8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {361aa66d-edb9-48a6-b850-0e0310841d8e}, !- Handle
  Rendering Color 108,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b8f7669e-d64c-4053-8340-238c5d9414fa}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4c33fc8b-23cd-4290-a027-f8fde80aebf6}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4e9f89ca-7b3e-453e-b9c4-7da09f30ebcb}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Lights, !- Name
  {4c33fc8b-23cd-4290-a027-f8fde80aebf6}, !- Lights Definition Name
  {23ad129d-5fbe-4921-a9f0-2b1565d0760d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8b284f37-08b0-41db-bc18-b2ea13f1cbe8}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f8a5ad72-4da1-4d83-b481-6393f09107c0}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9162fc6-680d-4d68-bf6a-2ba8f839fca2}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn People, !- Name
  {f8a5ad72-4da1-4d83-b481-6393f09107c0}, !- People Definition Name
  {23ad129d-5fbe-4921-a9f0-2b1565d0760d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a157853c-dae7-4c9d-bb31-e3e19d826baf}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Infiltration, !- Name
  {23ad129d-5fbe-4921-a9f0-2b1565d0760d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {84b0f706-3f4b-492b-bd3e-396829cda379}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ce69eceb-f509-4f40-b370-0e2f28082b0e}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Electric Equipment, !- Name
  {84b0f706-3f4b-492b-bd3e-396829cda379}, !- Electric Equipment Definition Name
  {23ad129d-5fbe-4921-a9f0-2b1565d0760d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a61a780-221b-4563-a299-69bbb238511d}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {986cea12-b266-46ce-9ef1-2c3c6b3e8182}, !- Handle
  DOE Ref 2004 - Hospital - OR,           !- Name
  ,                                       !- Default Construction Set Name
  {a85f0c04-dd8b-4048-9269-be90b3a875cb}, !- Default Schedule Set Name
  {dee95ece-0b21-4f8f-95f0-2e784083f45a}, !- Group Rendering Name
  {9761a897-5e8d-492f-8492-1e24c176ed39}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {dee95ece-0b21-4f8f-95f0-2e784083f45a}, !- Handle
  Rendering Color 109,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a85f0c04-dd8b-4048-9269-be90b3a875cb}, !- Handle
  DOE Ref 2004 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0f1aaa94-8d31-4165-bdea-fbe2e39f8a3a}, !- Handle
  DOE Ref 2004 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c9b453a5-1d88-4678-8de1-66204f80c489}, !- Handle
  DOE Ref 2004 - Hospital - OR Lights,    !- Name
  {0f1aaa94-8d31-4165-bdea-fbe2e39f8a3a}, !- Lights Definition Name
  {986cea12-b266-46ce-9ef1-2c3c6b3e8182}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9761a897-5e8d-492f-8492-1e24c176ed39}, !- Handle
  DOE Ref 2004 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {41c08f6e-f088-47e7-b08a-3c9319f25c33}, !- Handle
  DOE Ref 2004 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {16010898-b23c-426d-b30b-cc1d31837632}, !- Handle
  DOE Ref 2004 - Hospital - OR People,    !- Name
  {41c08f6e-f088-47e7-b08a-3c9319f25c33}, !- People Definition Name
  {986cea12-b266-46ce-9ef1-2c3c6b3e8182}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {677afff8-d5f9-48fa-921e-d86ed7f453cc}, !- Handle
  DOE Ref 2004 - Hospital - OR Infiltration, !- Name
  {986cea12-b266-46ce-9ef1-2c3c6b3e8182}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {37446cad-faf2-40de-8ef2-f6cc70313fcc}, !- Handle
  DOE Ref 2004 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c19cb44b-9c16-477e-be0a-c8b26f20772e}, !- Handle
  DOE Ref 2004 - Hospital - OR Electric Equipment, !- Name
  {37446cad-faf2-40de-8ef2-f6cc70313fcc}, !- Electric Equipment Definition Name
  {986cea12-b266-46ce-9ef1-2c3c6b3e8182}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {535f6532-5b33-47bb-b7b7-4d9ae4d49d94}, !- Handle
  DOE Ref 2004 - Hospital - OR Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8017e574-9340-4f6c-8e2e-4e8e5adf6ca7}, !- Handle
  DOE Ref 2004 - Hospital - Office,       !- Name
  ,                                       !- Default Construction Set Name
  {e9b63467-2351-40d8-a690-006cb9b57b55}, !- Default Schedule Set Name
  {2ba5ab34-8676-4959-bd21-913d14d8a59e}, !- Group Rendering Name
  {ec2c5e19-94bf-448e-8e89-321b15eafb8c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {2ba5ab34-8676-4959-bd21-913d14d8a59e}, !- Handle
  Rendering Color 110,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9b63467-2351-40d8-a690-006cb9b57b55}, !- Handle
  DOE Ref 2004 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f5d496cf-567b-44c6-a378-b77fa74e39f1}, !- Handle
  DOE Ref 2004 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {152bd0a7-711c-4361-802b-30a5f724ca47}, !- Handle
  DOE Ref 2004 - Hospital - Office Lights, !- Name
  {f5d496cf-567b-44c6-a378-b77fa74e39f1}, !- Lights Definition Name
  {8017e574-9340-4f6c-8e2e-4e8e5adf6ca7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ec2c5e19-94bf-448e-8e89-321b15eafb8c}, !- Handle
  DOE Ref 2004 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {51ec7127-e6b5-4e9b-b180-4a4159237de3}, !- Handle
  DOE Ref 2004 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5fe8c8c-3715-4888-abdb-46e17f485488}, !- Handle
  DOE Ref 2004 - Hospital - Office People, !- Name
  {51ec7127-e6b5-4e9b-b180-4a4159237de3}, !- People Definition Name
  {8017e574-9340-4f6c-8e2e-4e8e5adf6ca7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {27e2068e-ea90-4cb9-a270-59568155a12a}, !- Handle
  DOE Ref 2004 - Hospital - Office Infiltration, !- Name
  {8017e574-9340-4f6c-8e2e-4e8e5adf6ca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7870f3b6-d3a3-44f1-81b6-bbb85930b8b0}, !- Handle
  DOE Ref 2004 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {99ba8a69-8ef7-4754-9aff-c32c60141aa4}, !- Handle
  DOE Ref 2004 - Hospital - Office Electric Equipment, !- Name
  {7870f3b6-d3a3-44f1-81b6-bbb85930b8b0}, !- Electric Equipment Definition Name
  {8017e574-9340-4f6c-8e2e-4e8e5adf6ca7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {28e50e38-7efe-43c1-84e9-432ad88b41c0}, !- Handle
  DOE Ref 2004 - Hospital - Office Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2f5987b7-0fb4-4a9d-993d-35186181b1ee}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor,  !- Name
  ,                                       !- Default Construction Set Name
  {d8107a85-b7c9-423f-892a-2f4ac1ab8b02}, !- Default Schedule Set Name
  {272b39e8-6c92-4b66-85b1-5a8057d3cf1f}, !- Group Rendering Name
  {91a4f085-bfd9-4d4a-8165-7549234073bc}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {272b39e8-6c92-4b66-85b1-5a8057d3cf1f}, !- Handle
  Rendering Color 111,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8107a85-b7c9-423f-892a-2f4ac1ab8b02}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {39117aae-fe18-4132-8d46-c21fa5c9c7ac}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0364d503-c57f-4c27-afa1-4d24527c5203}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Lights, !- Name
  {39117aae-fe18-4132-8d46-c21fa5c9c7ac}, !- Lights Definition Name
  {2f5987b7-0fb4-4a9d-993d-35186181b1ee}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {91a4f085-bfd9-4d4a-8165-7549234073bc}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {be36e48e-d268-4d1f-8db7-4433ac5220ad}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a66cd4b6-1995-4ae8-b2a5-5517d326e582}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor People, !- Name
  {be36e48e-d268-4d1f-8db7-4433ac5220ad}, !- People Definition Name
  {2f5987b7-0fb4-4a9d-993d-35186181b1ee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5775a1e3-ab45-4baa-9214-58cb09d50fa0}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Infiltration, !- Name
  {2f5987b7-0fb4-4a9d-993d-35186181b1ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {1bdc7fa5-292f-4cee-92c8-2d53bcb35886}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2680beff-d299-4dc6-9a5d-e5de360bad1c}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {4ba94adb-22e3-4e21-ab79-26887580b619}, !- Default Schedule Set Name
  {727caef2-9673-4b86-8b99-74f8b623823e}, !- Group Rendering Name
  {f316a865-8a2e-4ccc-82c1-b309fb9bbcd9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {727caef2-9673-4b86-8b99-74f8b623823e}, !- Handle
  Rendering Color 112,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4ba94adb-22e3-4e21-ab79-26887580b619}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7adb3970-fd1f-46a2-8a7f-f64ef574e69a}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a998eb3f-37f0-4ff3-8eca-9cf023466a47}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Lights, !- Name
  {7adb3970-fd1f-46a2-8a7f-f64ef574e69a}, !- Lights Definition Name
  {2680beff-d299-4dc6-9a5d-e5de360bad1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f316a865-8a2e-4ccc-82c1-b309fb9bbcd9}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {13871d18-c76f-42c3-a85a-4d30cd3d25d2}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02006a35-ff93-4775-9fd6-bbe6956abf5f}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom People, !- Name
  {13871d18-c76f-42c3-a85a-4d30cd3d25d2}, !- People Definition Name
  {2680beff-d299-4dc6-9a5d-e5de360bad1c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f89c9522-1d12-4d0e-a6f3-0b7d1365adfd}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Infiltration, !- Name
  {2680beff-d299-4dc6-9a5d-e5de360bad1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5ae29db3-66df-4b32-ac18-22899178a081}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cc1e48c6-e5df-4388-83f7-05c87f2f29a5}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Electric Equipment, !- Name
  {5ae29db3-66df-4b32-ac18-22899178a081}, !- Electric Equipment Definition Name
  {2680beff-d299-4dc6-9a5d-e5de360bad1c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c12e6a73-e79f-4512-b9c6-0bb475e0169e}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6a81c56a-9dc3-474f-8aec-5631b89ce161}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy,  !- Name
  ,                                       !- Default Construction Set Name
  {5744efca-1d8f-4036-bc69-3fe809f3a688}, !- Default Schedule Set Name
  {fe6f3870-8fee-4f82-966f-4202633be324}, !- Group Rendering Name
  {94c4957d-cdf6-413f-b177-873a077edf1a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {fe6f3870-8fee-4f82-966f-4202633be324}, !- Handle
  Rendering Color 113,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5744efca-1d8f-4036-bc69-3fe809f3a688}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {34471f29-1f2a-44fa-af34-0f0c6c58f61f}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c8f499df-a60c-4a77-a5b6-22d0eac068af}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Lights, !- Name
  {34471f29-1f2a-44fa-af34-0f0c6c58f61f}, !- Lights Definition Name
  {6a81c56a-9dc3-474f-8aec-5631b89ce161}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {94c4957d-cdf6-413f-b177-873a077edf1a}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c8e917a2-3a58-46d7-853d-d1ee543ed815}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf80ea1f-68be-4c3a-b7cc-18bf376ca5ea}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy People, !- Name
  {c8e917a2-3a58-46d7-853d-d1ee543ed815}, !- People Definition Name
  {6a81c56a-9dc3-474f-8aec-5631b89ce161}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {389bbe59-6158-468a-8ea0-e9ecf84437ac}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Infiltration, !- Name
  {6a81c56a-9dc3-474f-8aec-5631b89ce161}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e3ae4149-ba84-47c1-9cd2-a2abe83cfda8}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {64a69f84-f459-4bfc-9c4a-83993ba1e502}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Electric Equipment, !- Name
  {e3ae4149-ba84-47c1-9cd2-a2abe83cfda8}, !- Electric Equipment Definition Name
  {6a81c56a-9dc3-474f-8aec-5631b89ce161}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d248d909-965e-494d-9845-f91e428574f6}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {943d09e4-4f13-49b7-bc9a-07dab0c4f9af}, !- Handle
  DOE Ref 2004 - Hospital - Radiology,    !- Name
  ,                                       !- Default Construction Set Name
  {a0d4b7cc-3835-4969-8a42-1d04b4d0c1d1}, !- Default Schedule Set Name
  {a568ee7b-e22a-4a68-88b3-b95c9434e481}, !- Group Rendering Name
  {4762e61b-3f13-4754-80ea-5c350e418dd0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {a568ee7b-e22a-4a68-88b3-b95c9434e481}, !- Handle
  Rendering Color 114,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a0d4b7cc-3835-4969-8a42-1d04b4d0c1d1}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8fff86d3-dd11-419e-8bb8-1e97e93e287e}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {87a264c7-d26c-46bb-ab30-1f2e95d3aff8}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Lights, !- Name
  {8fff86d3-dd11-419e-8bb8-1e97e93e287e}, !- Lights Definition Name
  {943d09e4-4f13-49b7-bc9a-07dab0c4f9af}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4762e61b-3f13-4754-80ea-5c350e418dd0}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f771db75-4719-4556-9c92-72aa44ce43fa}, !- Handle
  DOE Ref 2004 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a434275-a2f4-46c1-bb4b-fba84517ece4}, !- Handle
  DOE Ref 2004 - Hospital - Radiology People, !- Name
  {f771db75-4719-4556-9c92-72aa44ce43fa}, !- People Definition Name
  {943d09e4-4f13-49b7-bc9a-07dab0c4f9af}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e42c556-aeab-46cf-9705-81e9dd9b7e76}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Infiltration, !- Name
  {943d09e4-4f13-49b7-bc9a-07dab0c4f9af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {152ceccc-2b54-4e9e-bc65-9ed115dbabb3}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {50db4695-b80b-40e5-bf53-0f6a0d71edd1}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Electric Equipment, !- Name
  {152ceccc-2b54-4e9e-bc65-9ed115dbabb3}, !- Electric Equipment Definition Name
  {943d09e4-4f13-49b7-bc9a-07dab0c4f9af}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c59a97c-a736-4e9e-96db-b06d2247936f}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fb57d941-9365-4fc9-8495-624b2f3d4e34}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {23fcd03f-de62-47d3-821a-195aeda546c9}, !- Default Schedule Set Name
  {448bfa59-ee77-402f-be7a-87d71b30c8df}, !- Group Rendering Name
  {757521f8-6eb6-44b4-b323-d4ef7e6b79c0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {448bfa59-ee77-402f-be7a-87d71b30c8df}, !- Handle
  Rendering Color 115,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {23fcd03f-de62-47d3-821a-195aeda546c9}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {090eac4b-aaa9-4c1f-919d-98303d36a816}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f78ea63e-7651-43bf-9546-89d960bc6e4c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Lights, !- Name
  {090eac4b-aaa9-4c1f-919d-98303d36a816}, !- Lights Definition Name
  {fb57d941-9365-4fc9-8495-624b2f3d4e34}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {757521f8-6eb6-44b4-b323-d4ef7e6b79c0}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ae24089d-a829-4e45-8af4-c8a2c920f68c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e48eab0-1acb-4158-8f43-f9c34a045434}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor People, !- Name
  {ae24089d-a829-4e45-8af4-c8a2c920f68c}, !- People Definition Name
  {fb57d941-9365-4fc9-8495-624b2f3d4e34}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e7ae4e3-c171-45db-bb15-dfbdcc1e890d}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Infiltration, !- Name
  {fb57d941-9365-4fc9-8495-624b2f3d4e34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2cce64ff-0e0a-4520-a145-3a2716b69027}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ab078353-9f55-4147-85a4-a833ae9846c5}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining,   !- Name
  ,                                       !- Default Construction Set Name
  {e8506c08-3e8b-4775-aeab-1db326d0f855}, !- Default Schedule Set Name
  {f371798e-004d-49ea-aeb1-d699e273bf5e}, !- Group Rendering Name
  {62f3bb83-2e2b-4aee-8f2d-31c561ccd608}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {f371798e-004d-49ea-aeb1-d699e273bf5e}, !- Handle
  Rendering Color 116,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e8506c08-3e8b-4775-aeab-1db326d0f855}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {50bf2d4e-66a1-43ac-a2c2-b3baf6dd1c47}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.8160318542859,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ef4d61fc-25a8-4c12-a34d-2debc7be355e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Lights, !- Name
  {50bf2d4e-66a1-43ac-a2c2-b3baf6dd1c47}, !- Lights Definition Name
  {ab078353-9f55-4147-85a4-a833ae9846c5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {62f3bb83-2e2b-4aee-8f2d-31c561ccd608}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {05fc3238-080f-4f66-94be-7b85cef3c038}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {464dca81-a531-4660-9d8c-0ba516dde01b}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining People, !- Name
  {05fc3238-080f-4f66-94be-7b85cef3c038}, !- People Definition Name
  {ab078353-9f55-4147-85a4-a833ae9846c5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0b55cc6-4086-4fe3-b7ff-7d1eb30ea07b}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Infiltration, !- Name
  {ab078353-9f55-4147-85a4-a833ae9846c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f53d09e2-50cb-4586-9f53-2116d6cc9159}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4964fd60-112f-4544-8968-ff648c794d14}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Electric Equipment, !- Name
  {f53d09e2-50cb-4586-9f53-2116d6cc9159}, !- Electric Equipment Definition Name
  {ab078353-9f55-4147-85a4-a833ae9846c5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {068c8e16-6887-465c-a5d1-0ceb12a46e7d}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3dd97458-c80c-4dac-9b9b-c860c69bb16e}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam,  !- Name
  ,                                       !- Default Construction Set Name
  {2c205cc8-520a-42d8-9c65-da35c0ce08b4}, !- Default Schedule Set Name
  {a4910cfc-63d7-4837-bbe7-0fe07cc25592}, !- Group Rendering Name
  {79acdd0b-9076-4711-8001-c31eb43fdd2c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {a4910cfc-63d7-4837-bbe7-0fe07cc25592}, !- Handle
  Rendering Color 117,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2c205cc8-520a-42d8-9c65-da35c0ce08b4}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d16bc37a-47ac-46c7-8d66-0f98b5b555ef}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2a71d708-beef-4da7-b5ad-cc7e1c569b38}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Lights, !- Name
  {d16bc37a-47ac-46c7-8d66-0f98b5b555ef}, !- Lights Definition Name
  {3dd97458-c80c-4dac-9b9b-c860c69bb16e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {79acdd0b-9076-4711-8001-c31eb43fdd2c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {38bb832f-dacf-4250-a379-8a50ab6ccbdb}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27ab8068-521a-407f-8007-9c28684ec0fd}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam People, !- Name
  {38bb832f-dacf-4250-a379-8a50ab6ccbdb}, !- People Definition Name
  {3dd97458-c80c-4dac-9b9b-c860c69bb16e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bca4cbc3-01bc-4507-85d2-659d6398a80f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Infiltration, !- Name
  {3dd97458-c80c-4dac-9b9b-c860c69bb16e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a02b0792-9bf5-446f-b90b-35da98697a00}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d3c72ddb-03a1-417b-8984-2113d2bff7e5}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Electric Equipment, !- Name
  {a02b0792-9bf5-446f-b90b-35da98697a00}, !- Electric Equipment Definition Name
  {3dd97458-c80c-4dac-9b9b-c860c69bb16e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b59f872-299b-43c4-9540-89a8b11dbc76}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {86ca365f-4594-4bc1-8aaf-5dde3e057c71}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {da4ceaa0-5aad-4f76-8c60-b1aa8b72bb81}, !- Default Schedule Set Name
  {f481739a-f972-4f3b-a2c0-c696d38fda4c}, !- Group Rendering Name
  {8473261a-396b-48ff-80a2-48021cc379cf}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {f481739a-f972-4f3b-a2c0-c696d38fda4c}, !- Handle
  Rendering Color 118,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {da4ceaa0-5aad-4f76-8c60-b1aa8b72bb81}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f7aa17af-ed0c-434f-af77-94643ef03cab}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6528130834039,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2ec84ecc-4cb2-4fe1-8cb7-2af1c2e236ff}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Lights, !- Name
  {f7aa17af-ed0c-434f-af77-94643ef03cab}, !- Lights Definition Name
  {86ca365f-4594-4bc1-8aaf-5dde3e057c71}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8473261a-396b-48ff-80a2-48021cc379cf}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ed962e9b-11af-4215-8bcf-62eb1e2afa12}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {abb4576b-ed89-40bc-8a41-42251f5f77cc}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn People, !- Name
  {ed962e9b-11af-4215-8bcf-62eb1e2afa12}, !- People Definition Name
  {86ca365f-4594-4bc1-8aaf-5dde3e057c71}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf1d3195-d45d-4ab2-a424-0a5ef61ffeb7}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Infiltration, !- Name
  {86ca365f-4594-4bc1-8aaf-5dde3e057c71}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a3bc1c8c-5a2f-4283-a313-05c9eb3177f6}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {651fe833-d2eb-424a-8728-5775587c4759}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {a3bc1c8c-5a2f-4283-a313-05c9eb3177f6}, !- Electric Equipment Definition Name
  {86ca365f-4594-4bc1-8aaf-5dde3e057c71}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b19cd15c-6d90-45a5-9c66-c02fe3605b29}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a44e6684-0a91-4cab-894d-ca9d834034ed}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma, !- Name
  ,                                       !- Default Construction Set Name
  {72978f34-d426-43a1-a8c1-1dbe98cf0e17}, !- Default Schedule Set Name
  {914eea8b-8d0a-48d3-91a4-7e18d201fcd5}, !- Group Rendering Name
  {03bcc23c-3575-4ad5-a0ae-006ed16fdbfb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {914eea8b-8d0a-48d3-91a4-7e18d201fcd5}, !- Handle
  Rendering Color 119,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {72978f34-d426-43a1-a8c1-1dbe98cf0e17}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f222da9d-da19-4938-869e-ccc2bda4a862}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3b297f2b-4ca1-4819-81fe-39c1eaa70b01}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Lights, !- Name
  {f222da9d-da19-4938-869e-ccc2bda4a862}, !- Lights Definition Name
  {a44e6684-0a91-4cab-894d-ca9d834034ed}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {03bcc23c-3575-4ad5-a0ae-006ed16fdbfb}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9a16111e-2b4d-49e0-998b-87c5a70190d1}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3aaf995e-573f-4efd-bd0f-bc918baa99ba}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma People, !- Name
  {9a16111e-2b4d-49e0-998b-87c5a70190d1}, !- People Definition Name
  {a44e6684-0a91-4cab-894d-ca9d834034ed}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cb050b8b-ac76-44d2-a18b-4177aebbddea}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Infiltration, !- Name
  {a44e6684-0a91-4cab-894d-ca9d834034ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca4f49fa-c1d3-454b-b14d-17d8dd52d3a2}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ef240c9a-10b0-4795-8bb6-0944eea06b3f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Electric Equipment, !- Name
  {ca4f49fa-c1d3-454b-b14d-17d8dd52d3a2}, !- Electric Equipment Definition Name
  {a44e6684-0a91-4cab-894d-ca9d834034ed}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {74e1d05f-88ee-48d3-a1ff-7678dfb80a5c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ed16943c-2c21-4b3a-ab92-8bc2a70f4ca6}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage, !- Name
  ,                                       !- Default Construction Set Name
  {6f054845-4354-4158-af09-fee88dd6b29a}, !- Default Schedule Set Name
  {670b1429-5833-45d5-aedb-a39eb5e091e2}, !- Group Rendering Name
  {6c761a3b-fcfd-4fa4-83b6-b2b8c56e46fb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {670b1429-5833-45d5-aedb-a39eb5e091e2}, !- Handle
  Rendering Color 120,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6f054845-4354-4158-af09-fee88dd6b29a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {61498cd8-933c-479c-af6b-744a7f633c4f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2067fcda-f703-492d-a3e7-705dafa48a66}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Lights, !- Name
  {61498cd8-933c-479c-af6b-744a7f633c4f}, !- Lights Definition Name
  {ed16943c-2c21-4b3a-ab92-8bc2a70f4ca6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c761a3b-fcfd-4fa4-83b6-b2b8c56e46fb}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fe5440f4-9341-4cf7-b247-cb6179407eb5}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6192c5c3-08b3-4743-b1c7-017cd4849a4c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage People, !- Name
  {fe5440f4-9341-4cf7-b247-cb6179407eb5}, !- People Definition Name
  {ed16943c-2c21-4b3a-ab92-8bc2a70f4ca6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {39ead30b-a8a0-4054-adb8-c8eee836edd8}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Infiltration, !- Name
  {ed16943c-2c21-4b3a-ab92-8bc2a70f4ca6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b33102ac-468b-45c1-8788-8fe3aab8626d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0c6754e0-1f64-455e-9be2-8d85fd4a6cba}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Electric Equipment, !- Name
  {b33102ac-468b-45c1-8788-8fe3aab8626d}, !- Electric Equipment Definition Name
  {ed16943c-2c21-4b3a-ab92-8bc2a70f4ca6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {66a2a44e-1dc0-426c-9880-900f15b5d60d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {00ca39e1-3b62-4c0f-bece-29228c9d9a90}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {5c35c347-19ba-42a3-8901-bd687e9604fd}, !- Default Schedule Set Name
  {a6083355-e604-4101-bda0-94ac84126a65}, !- Group Rendering Name
  {bf202977-05a3-47e1-948c-e956e3d67e1a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {a6083355-e604-4101-bda0-94ac84126a65}, !- Handle
  Rendering Color 121,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5c35c347-19ba-42a3-8901-bd687e9604fd}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b49864cb-1217-490c-85cb-750cf5230ca7}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6528130834039,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4b713bc4-823e-4610-b3da-6c6fc23c7f4a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Lights, !- Name
  {b49864cb-1217-490c-85cb-750cf5230ca7}, !- Lights Definition Name
  {00ca39e1-3b62-4c0f-bece-29228c9d9a90}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bf202977-05a3-47e1-948c-e956e3d67e1a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {84cf9249-f1a7-42c2-a548-f5b114a90d60}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {54dcbe56-b241-4d1c-8c50-42f6aa54072b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn People, !- Name
  {84cf9249-f1a7-42c2-a548-f5b114a90d60}, !- People Definition Name
  {00ca39e1-3b62-4c0f-bece-29228c9d9a90}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {02a2737b-1142-4ca3-8407-5ade404b45cf}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Infiltration, !- Name
  {00ca39e1-3b62-4c0f-bece-29228c9d9a90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e5020e46-ba44-48b0-9dc7-8bdafd6edc93}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e3da687f-7afe-435a-abf3-b789fd690bed}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {e5020e46-ba44-48b0-9dc7-8bdafd6edc93}, !- Electric Equipment Definition Name
  {00ca39e1-3b62-4c0f-bece-29228c9d9a90}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {437df660-6c22-4e89-b46d-a8103404f89d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aaafcbde-1e0a-4aa4-b028-89f4a723f3a6}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open, !- Name
  ,                                       !- Default Construction Set Name
  {8503a241-81c3-4a19-9982-ca46ec6cd40d}, !- Default Schedule Set Name
  {f3055819-d2fe-4023-a1b9-4aef0290fe8f}, !- Group Rendering Name
  {479b93ed-a627-46f3-9b6c-495d0d43fc82}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {f3055819-d2fe-4023-a1b9-4aef0290fe8f}, !- Handle
  Rendering Color 122,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8503a241-81c3-4a19-9982-ca46ec6cd40d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cbce7b31-748d-4801-9ae4-3512ee01c9d7}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  45.423701958515,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5cb31ffc-e92e-42df-8040-d7f3776a3c48}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Lights, !- Name
  {cbce7b31-748d-4801-9ae4-3512ee01c9d7}, !- Lights Definition Name
  {aaafcbde-1e0a-4aa4-b028-89f4a723f3a6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {479b93ed-a627-46f3-9b6c-495d0d43fc82}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8049ff3f-3bcb-4193-a3b8-7daa4f7b4f6a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28c69e09-4922-4228-8629-c8f83dfdca83}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open People, !- Name
  {8049ff3f-3bcb-4193-a3b8-7daa4f7b4f6a}, !- People Definition Name
  {aaafcbde-1e0a-4aa4-b028-89f4a723f3a6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7d62c8b5-e6ac-43bf-ac03-dd230c94143d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Infiltration, !- Name
  {aaafcbde-1e0a-4aa4-b028-89f4a723f3a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {24b91c68-ca3b-4030-a41d-288bb22be972}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6fc3a56-0f50-489d-af98-21dbb268f985}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Electric Equipment, !- Name
  {24b91c68-ca3b-4030-a41d-288bb22be972}, !- Electric Equipment Definition Name
  {aaafcbde-1e0a-4aa4-b028-89f4a723f3a6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {90f1e675-70c5-4a88-9b51-690742b2daab}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {31017cb5-8dd6-4628-a5a0-5f72c794b806}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm, !- Name
  ,                                       !- Default Construction Set Name
  {3954c5c1-7f6f-4f57-8273-46944474006b}, !- Default Schedule Set Name
  {9d3201a5-569a-48bd-98c9-58463c3695a6}, !- Group Rendering Name
  {2b622315-8e6f-4d9a-bd9e-1d439c04f76f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {9d3201a5-569a-48bd-98c9-58463c3695a6}, !- Handle
  Rendering Color 123,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3954c5c1-7f6f-4f57-8273-46944474006b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {511748ae-679c-49ac-b7d2-f990c65d78f1}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  45.423701958515,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5a4adb0f-6833-4447-bd92-9b091318ac43}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Lights, !- Name
  {511748ae-679c-49ac-b7d2-f990c65d78f1}, !- Lights Definition Name
  {31017cb5-8dd6-4628-a5a0-5f72c794b806}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2b622315-8e6f-4d9a-bd9e-1d439c04f76f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {05a9574a-f20a-4f18-b9f8-cf195433460a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {143689a1-fa8b-4381-a1f8-9f6ef6028e59}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm People, !- Name
  {05a9574a-f20a-4f18-b9f8-cf195433460a}, !- People Definition Name
  {31017cb5-8dd6-4628-a5a0-5f72c794b806}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5ad6abe-3a7f-4784-a131-61042732df19}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Infiltration, !- Name
  {31017cb5-8dd6-4628-a5a0-5f72c794b806}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b4bcdafd-c24b-439f-afbc-2affc1b62985}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a23d96d9-9a5f-42a4-b105-4e821b57d85f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {b4bcdafd-c24b-439f-afbc-2affc1b62985}, !- Electric Equipment Definition Name
  {31017cb5-8dd6-4628-a5a0-5f72c794b806}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {38177af1-0728-4487-ad34-0aa6c7a9af9a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ffdf9652-be29-4130-a606-fa809756c92b}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen,  !- Name
  ,                                       !- Default Construction Set Name
  {b5bd7670-bd5d-4c4c-ae15-9b9ba4679e0c}, !- Default Schedule Set Name
  {9abf5dfd-c13a-4e3f-abbf-1fdf9c240a69}, !- Group Rendering Name
  {9f0bd74c-6fdd-4b19-84b8-e498d86d7b92}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {9abf5dfd-c13a-4e3f-abbf-1fdf9c240a69}, !- Handle
  Rendering Color 124,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5bd7670-bd5d-4c4c-ae15-9b9ba4679e0c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  {015052c9-3967-4b76-8a62-2dafb85c07a5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3639aa8a-a61d-4e63-8785-ac9e8252d049}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.1111593334298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e00ac997-eade-4f79-bb16-4c5fb3d54407}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Lights, !- Name
  {3639aa8a-a61d-4e63-8785-ac9e8252d049}, !- Lights Definition Name
  {ffdf9652-be29-4130-a606-fa809756c92b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9f0bd74c-6fdd-4b19-84b8-e498d86d7b92}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b20ad5b6-a1cc-4735-af1e-2bb062f3345e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfc0db49-4bc4-408d-9315-8d65162f3550}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen People, !- Name
  {b20ad5b6-a1cc-4735-af1e-2bb062f3345e}, !- People Definition Name
  {ffdf9652-be29-4130-a606-fa809756c92b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cdc0cb1-cfa8-4895-b04c-f3878ca3fea6}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Infiltration, !- Name
  {ffdf9652-be29-4130-a606-fa809756c92b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {90bba699-90a9-4161-9eb1-72d763be9561}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b5d1dc5e-79d7-4dc3-9c46-4e9943342a5a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Electric Equipment, !- Name
  {90bba699-90a9-4161-9eb1-72d763be9561}, !- Electric Equipment Definition Name
  {ffdf9652-be29-4130-a606-fa809756c92b}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {5825d044-288f-4918-9e2f-9b472e35c0b3}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {1a1f99f1-fba6-4327-b3a2-1bb1a87c9ab2}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Gas Equipment, !- Name
  {5825d044-288f-4918-9e2f-9b472e35c0b3}, !- Gas Equipment Definition Name
  {ffdf9652-be29-4130-a606-fa809756c92b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d85a1e83-38c0-40c2-99b7-706706250a45}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3c9f8749-9942-4d6b-9c83-f75d45fa9dff}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab,      !- Name
  ,                                       !- Default Construction Set Name
  {34e90af7-f326-40a1-a058-de1bbbd282cd}, !- Default Schedule Set Name
  {f4ae7eaf-80f1-49ae-9cd0-a57ddc51a80f}, !- Group Rendering Name
  {e3442fbe-df12-4ae6-b50b-788177b8daf3}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {f4ae7eaf-80f1-49ae-9cd0-a57ddc51a80f}, !- Handle
  Rendering Color 125,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {34e90af7-f326-40a1-a058-de1bbbd282cd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {313a77d1-c6c3-48fc-8b52-1e27811dd6ff}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5400e992-c9d2-4936-9d1f-d2cb5a3ad9de}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Lights, !- Name
  {313a77d1-c6c3-48fc-8b52-1e27811dd6ff}, !- Lights Definition Name
  {3c9f8749-9942-4d6b-9c83-f75d45fa9dff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e3442fbe-df12-4ae6-b50b-788177b8daf3}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c5e68eb-925f-4b4b-8cab-e2a942775433}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50c75117-2697-4cac-b2cd-5b8ee12cefcd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab People, !- Name
  {7c5e68eb-925f-4b4b-8cab-e2a942775433}, !- People Definition Name
  {3c9f8749-9942-4d6b-9c83-f75d45fa9dff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e17fb03-1415-4a4e-82be-869f7a03c8f0}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Infiltration, !- Name
  {3c9f8749-9942-4d6b-9c83-f75d45fa9dff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2671bc4e-c1b3-4090-9ede-3b0ea01cf076}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7dcf2414-ca14-4cbd-8438-ceea6a4ce0f1}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Electric Equipment, !- Name
  {2671bc4e-c1b3-4090-9ede-3b0ea01cf076}, !- Electric Equipment Definition Name
  {3c9f8749-9942-4d6b-9c83-f75d45fa9dff}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {38429520-7f8a-4e0f-a7d1-6c70a8f3a8b8}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {189cb6b0-879c-4766-b07f-01188c873b07}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby,    !- Name
  ,                                       !- Default Construction Set Name
  {c85fe8a7-0c1a-4247-bef7-d71bc26941d4}, !- Default Schedule Set Name
  {5dba4e35-d0a3-4916-847b-48c56bc10e5d}, !- Group Rendering Name
  {30956e72-24ce-44b3-b8fb-3e93dd0bcc93}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {5dba4e35-d0a3-4916-847b-48c56bc10e5d}, !- Handle
  Rendering Color 126,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c85fe8a7-0c1a-4247-bef7-d71bc26941d4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1a948141-fc7c-4f20-9996-0d89098d48e3}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.0382265208975,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {171ab04f-1f89-45b3-ae5e-33c238ea6e81}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Lights, !- Name
  {1a948141-fc7c-4f20-9996-0d89098d48e3}, !- Lights Definition Name
  {189cb6b0-879c-4766-b07f-01188c873b07}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {30956e72-24ce-44b3-b8fb-3e93dd0bcc93}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c06888b7-0b09-4cb9-b0dd-f2b4859ca25a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0c64b2b-80c8-427b-910c-659ae275620f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby People, !- Name
  {c06888b7-0b09-4cb9-b0dd-f2b4859ca25a}, !- People Definition Name
  {189cb6b0-879c-4766-b07f-01188c873b07}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6a9bd562-b700-476d-b035-50caa144faba}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Infiltration, !- Name
  {189cb6b0-879c-4766-b07f-01188c873b07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f71b00b9-93dd-4e73-90f6-58588f29674c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ba007c9c-cc4f-4c31-900f-041192476d60}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Electric Equipment, !- Name
  {f71b00b9-93dd-4e73-90f6-58588f29674c}, !- Electric Equipment Definition Name
  {189cb6b0-879c-4766-b07f-01188c873b07}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d10507d7-4997-48f9-b1b2-a0f2c63f6ae4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {364710cc-e69d-49d3-b7a4-6f4dc0482cda}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {08e8a2d2-3400-40de-a7d4-5ef56c040aec}, !- Default Schedule Set Name
  {e1697f61-101a-481f-b818-969b51e908c0}, !- Group Rendering Name
  {ae4a41de-48fd-4476-9208-7d1b5f8d27bc}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {e1697f61-101a-481f-b818-969b51e908c0}, !- Handle
  Rendering Color 127,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {08e8a2d2-3400-40de-a7d4-5ef56c040aec}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f07afb15-2ffa-46e0-b7d4-6b9a7fa8ece1}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {17d42cbd-cb2b-4362-8b76-138ff17cbbf2}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Lights, !- Name
  {f07afb15-2ffa-46e0-b7d4-6b9a7fa8ece1}, !- Lights Definition Name
  {364710cc-e69d-49d3-b7a4-6f4dc0482cda}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ae4a41de-48fd-4476-9208-7d1b5f8d27bc}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2098d7c3-3c4c-4741-a1d8-c5b43f0dd5ea}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ee09f198-95a1-4f0a-a8c1-460416a875bf}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn People, !- Name
  {2098d7c3-3c4c-4741-a1d8-c5b43f0dd5ea}, !- People Definition Name
  {364710cc-e69d-49d3-b7a4-6f4dc0482cda}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5e46421-74bf-4dad-837a-92d0d164ad77}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Infiltration, !- Name
  {364710cc-e69d-49d3-b7a4-6f4dc0482cda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7f21c483-6cc3-47de-bdf1-2d7fa6bf4a98}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {620ea690-b0de-45a0-961a-e38896926d44}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Electric Equipment, !- Name
  {7f21c483-6cc3-47de-bdf1-2d7fa6bf4a98}, !- Electric Equipment Definition Name
  {364710cc-e69d-49d3-b7a4-6f4dc0482cda}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {326fdc25-425b-46e5-a6da-876828088514}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a56c786a-7e0c-49cc-a401-a7ac2a54feb1}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR,       !- Name
  ,                                       !- Default Construction Set Name
  {bf6632f4-b00c-44ea-ad13-242794fe5894}, !- Default Schedule Set Name
  {9f5aca7d-0c79-45be-9956-a33fc80db7b4}, !- Group Rendering Name
  {ef83d0b9-80f2-4383-93ea-ed2fb41b86bf}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {9f5aca7d-0c79-45be-9956-a33fc80db7b4}, !- Handle
  Rendering Color 128,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bf6632f4-b00c-44ea-ad13-242794fe5894}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5338ac27-5113-492d-a144-1eccf71f3f74}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8ea19303-3e22-4216-b659-dbbf74a35cce}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Lights, !- Name
  {5338ac27-5113-492d-a144-1eccf71f3f74}, !- Lights Definition Name
  {a56c786a-7e0c-49cc-a401-a7ac2a54feb1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ef83d0b9-80f2-4383-93ea-ed2fb41b86bf}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c91fb5d2-0eed-4223-9725-e7706d809a3f}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad42be2c-4bd1-49c3-9a5e-3f3a7b930703}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR People, !- Name
  {c91fb5d2-0eed-4223-9725-e7706d809a3f}, !- People Definition Name
  {a56c786a-7e0c-49cc-a401-a7ac2a54feb1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {031c8ddf-58e6-43a5-973d-42e6afee4a9d}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Infiltration, !- Name
  {a56c786a-7e0c-49cc-a401-a7ac2a54feb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {41e60c8a-b3bc-4b60-8747-7a42f66092fb}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {890dbf75-c0f0-4267-aea8-e610c0493d7d}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Electric Equipment, !- Name
  {41e60c8a-b3bc-4b60-8747-7a42f66092fb}, !- Electric Equipment Definition Name
  {a56c786a-7e0c-49cc-a401-a7ac2a54feb1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcc7d17f-be19-411b-a21e-9f80e67c9a38}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5c97e4b-14b1-4a18-aba5-862bc6b1ecba}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office,   !- Name
  ,                                       !- Default Construction Set Name
  {adef56bf-6906-4ac3-a7a4-4921a6bf429e}, !- Default Schedule Set Name
  {291eb3ca-7a39-44d5-ae82-f60590073f7e}, !- Group Rendering Name
  {e64abd4d-f41e-4385-ba4b-d811c5aab950}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {291eb3ca-7a39-44d5-ae82-f60590073f7e}, !- Handle
  Rendering Color 129,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {adef56bf-6906-4ac3-a7a4-4921a6bf429e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7f0834e7-6618-40bd-b9e2-1fcf01ce6c64}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9b546227-497f-4665-a8e3-d87ac3336b4a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Lights, !- Name
  {7f0834e7-6618-40bd-b9e2-1fcf01ce6c64}, !- Lights Definition Name
  {b5c97e4b-14b1-4a18-aba5-862bc6b1ecba}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e64abd4d-f41e-4385-ba4b-d811c5aab950}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c48a1521-7530-48be-a74e-355b79820c09}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e6663f39-b1ca-467f-aeb0-98a91a5ac51c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office People, !- Name
  {c48a1521-7530-48be-a74e-355b79820c09}, !- People Definition Name
  {b5c97e4b-14b1-4a18-aba5-862bc6b1ecba}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8b73951-5c1a-444e-9fd3-3b7927696086}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Infiltration, !- Name
  {b5c97e4b-14b1-4a18-aba5-862bc6b1ecba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f78c65b0-7794-4d95-a834-f1d3fceac4d9}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1ec78770-50bb-4321-8c03-51c94abfe186}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Electric Equipment, !- Name
  {f78c65b0-7794-4d95-a834-f1d3fceac4d9}, !- Electric Equipment Definition Name
  {b5c97e4b-14b1-4a18-aba5-862bc6b1ecba}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ca1c42-9744-42e6-ac59-5c11098d6723}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {60ca6c45-f628-44cd-b886-19a7b2db2881}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor, !- Name
  ,                                       !- Default Construction Set Name
  {7d8ba061-af8a-4a4c-b85d-c9fa1a2050cb}, !- Default Schedule Set Name
  {5756a7c5-a845-4ab8-9650-1cac11e798be}, !- Group Rendering Name
  {64fcc457-71a7-4fc1-ad67-d04e55bfba78}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {5756a7c5-a845-4ab8-9650-1cac11e798be}, !- Handle
  Rendering Color 130,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d8ba061-af8a-4a4c-b85d-c9fa1a2050cb}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c460663-3f4a-4919-b8a1-4eab99b41378}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {570e76a7-e595-4d6c-a219-71537bee3c97}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Lights, !- Name
  {3c460663-3f4a-4919-b8a1-4eab99b41378}, !- Lights Definition Name
  {60ca6c45-f628-44cd-b886-19a7b2db2881}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {64fcc457-71a7-4fc1-ad67-d04e55bfba78}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8bee4d2a-368b-4dea-967b-0126db6116d0}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d58f51c9-f4ec-45c9-a82f-16001a5a5705}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor People, !- Name
  {8bee4d2a-368b-4dea-967b-0126db6116d0}, !- People Definition Name
  {60ca6c45-f628-44cd-b886-19a7b2db2881}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {58b5e74d-3588-47ba-8122-f3e587491b78}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Infiltration, !- Name
  {60ca6c45-f628-44cd-b886-19a7b2db2881}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {056baa37-d6c6-4238-9b22-88f98c13b93d}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {937cb1c1-accc-4d73-93c4-c8d8bcb0c585}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {f22c7251-49ef-418e-8749-435b7104bd42}, !- Default Schedule Set Name
  {c97cb311-344b-421b-9510-3e2b62f70379}, !- Group Rendering Name
  {48dee31d-b3c8-4569-a6fd-f1412e82c0c5}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {c97cb311-344b-421b-9510-3e2b62f70379}, !- Handle
  Rendering Color 131,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f22c7251-49ef-418e-8749-435b7104bd42}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe91fd70-4fcb-4d67-8c3b-73681bb09f1b}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7517a5ac-de27-47d6-84d7-ee8dd49997d8}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.913234270913,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6d8799a2-c3d6-4aa2-be63-cd50c5c03cd3}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Lights, !- Name
  {7517a5ac-de27-47d6-84d7-ee8dd49997d8}, !- Lights Definition Name
  {937cb1c1-accc-4d73-93c4-c8d8bcb0c585}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {48dee31d-b3c8-4569-a6fd-f1412e82c0c5}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dab6fe5c-f1c2-4c50-a3f4-bc5c0b3eb1b9}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2085d604-0603-4a6d-840f-818c2fcd2ac1}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom People, !- Name
  {dab6fe5c-f1c2-4c50-a3f4-bc5c0b3eb1b9}, !- People Definition Name
  {937cb1c1-accc-4d73-93c4-c8d8bcb0c585}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8bf48fb3-1fa4-4290-a512-c0af70fbb2ff}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Infiltration, !- Name
  {937cb1c1-accc-4d73-93c4-c8d8bcb0c585}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4c598128-1347-4563-808e-b39d4e64c312}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc17165d-9a88-404e-8e3c-24da628d8426}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Electric Equipment, !- Name
  {4c598128-1347-4563-808e-b39d4e64c312}, !- Electric Equipment Definition Name
  {937cb1c1-accc-4d73-93c4-c8d8bcb0c585}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e66d4db9-5c88-4c3b-b251-5a76f2378e54}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Thermostat, !- Name
  {ecf2600a-ef85-4d94-9813-80bca70a2194}, !- Heating Setpoint Temperature Schedule Name
  {baf72dc9-d694-4983-8083-f739ad43975e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a89faf41-4fd1-4948-9ba8-c18bb30d2df9}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {2806659d-3ba8-4161-81c0-2af908aa8e86}, !- Default Schedule Set Name
  {eb7ccd10-2162-4129-a570-73f2c148bd54}, !- Group Rendering Name
  {7633dfef-7ed1-49e5-ac10-e8f664333d03}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {eb7ccd10-2162-4129-a570-73f2c148bd54}, !- Handle
  Rendering Color 132,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2806659d-3ba8-4161-81c0-2af908aa8e86}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4cee59e3-ac56-497f-a359-386c1a2eed3e}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c162c353-76d7-408c-a6de-2670e5219e98}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Lights, !- Name
  {4cee59e3-ac56-497f-a359-386c1a2eed3e}, !- Lights Definition Name
  {a89faf41-4fd1-4948-9ba8-c18bb30d2df9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7633dfef-7ed1-49e5-ac10-e8f664333d03}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {007d3b84-9a85-4919-a5f0-474d200e41fd}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9d2d09d-c6e4-43e1-95aa-9c96be327d48}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy People, !- Name
  {007d3b84-9a85-4919-a5f0-474d200e41fd}, !- People Definition Name
  {a89faf41-4fd1-4948-9ba8-c18bb30d2df9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e0c49e0-abd0-441a-a9e7-f006bfc1896f}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Infiltration, !- Name
  {a89faf41-4fd1-4948-9ba8-c18bb30d2df9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8f43bc4b-4c06-4e1b-9dcd-c1f6e616fbb3}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7dcb6928-183e-4c0d-b33a-d5097551a4cc}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Electric Equipment, !- Name
  {8f43bc4b-4c06-4e1b-9dcd-c1f6e616fbb3}, !- Electric Equipment Definition Name
  {a89faf41-4fd1-4948-9ba8-c18bb30d2df9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc08ad3a-8005-48a9-8a16-0ac23820a19e}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {040f7063-32b6-4b76-a17c-a762532c1541}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology, !- Name
  ,                                       !- Default Construction Set Name
  {fd68b411-74a4-4104-8fef-6b1934fb1828}, !- Default Schedule Set Name
  {f078562e-5875-4064-8558-7b0fa6f4c1f8}, !- Group Rendering Name
  {a60d4406-0e68-40d6-bc46-ce53056e4121}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {f078562e-5875-4064-8558-7b0fa6f4c1f8}, !- Handle
  Rendering Color 133,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fd68b411-74a4-4104-8fef-6b1934fb1828}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eecd04ec-96ad-42a0-a56d-19ff40d5f6de}, !- Number of People Schedule Name
  {55404b03-f568-417a-8b65-62729a2e284b}, !- People Activity Level Schedule Name
  {413ca0b9-5edc-4bb4-8d86-a90b28dfa760}, !- Lighting Schedule Name
  {9689f2dd-9b6d-4d33-9900-036e5eade44c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cad1844c-687d-4dd3-992a-11cd83405832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {867804c9-d535-4188-9083-dd27929a6b0e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d2158754-e342-456b-acad-e1df8cf96c4b}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Lights, !- Name
  {867804c9-d535-4188-9083-dd27929a6b0e}, !- Lights Definition Name
  {040f7063-32b6-4b76-a17c-a762532c1541}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a60d4406-0e68-40d6-bc46-ce53056e4121}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6cc205d7-6670-4c63-811e-409c90bf3114}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6501c380-e1f3-459f-913f-0776e0373869}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology People, !- Name
  {6cc205d7-6670-4c63-811e-409c90bf3114}, !- People Definition Name
  {040f7063-32b6-4b76-a17c-a762532c1541}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5dfb5043-6b20-42ee-abe9-9a933c4777bd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Infiltration, !- Name
  {040f7063-32b6-4b76-a17c-a762532c1541}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {af023e2a-e40e-426e-95d4-512dc324b74c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f3290696-2c3c-4d56-89b8-49fe8834ed07}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Electric Equipment, !- Name
  {af023e2a-e40e-426e-95d4-512dc324b74c}, !- Electric Equipment Definition Name
  {040f7063-32b6-4b76-a17c-a762532c1541}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ba73e82-7493-4dfb-acfc-7eadf8079b53}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Thermostat, !- Name
  {d104375b-8597-4083-99ef-e0c128c9e0d9}, !- Heating Setpoint Temperature Schedule Name
  {5c747284-638c-4db7-8716-b0d3230551ec}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {560b1edc-e1e8-4f21-8b27-5e90ac0677c3}, !- Handle
  189.1-2009 - CZ1 - Hospital,            !- Name
  {3552b858-649a-4360-a871-9468f9a51c9c}, !- Default Exterior Surface Constructions Name
  {bd8cccc5-cd06-44df-8945-ab30c9d0475d}, !- Default Interior Surface Constructions Name
  {a7fe92fe-5244-46b2-b233-c201e9af8286}, !- Default Ground Contact Surface Constructions Name
  {10a47db8-d991-46f2-a069-95a504f8bde9}, !- Default Exterior SubSurface Constructions Name
  {a560b355-b192-472a-bbce-cd2c82433936}, !- Default Interior SubSurface Constructions Name
  {09390829-9f81-489c-bb3a-e6abb9825732}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3552b858-649a-4360-a871-9468f9a51c9c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {ca9fc920-dd54-4075-99be-2fb27da4c931}, !- Wall Construction Name
  {a56dff89-79e6-48d9-a4f1-d8d85aaf2ead}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bd8cccc5-cd06-44df-8945-ab30c9d0475d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f5ab0367-1ab9-4463-98cc-905be5237cfe}, !- Floor Construction Name
  {c790b4e5-0781-425a-91a3-8a779ae3104a}, !- Wall Construction Name
  {adad6d62-9b2d-4efc-886e-780d941cd3b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7fe92fe-5244-46b2-b233-c201e9af8286}, !- Handle
  Default Surface Constructions 3,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Wall Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {10a47db8-d991-46f2-a069-95a504f8bde9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a703338f-2bb8-4067-9433-25c57f8f4011}, !- Fixed Window Construction Name
  {a703338f-2bb8-4067-9433-25c57f8f4011}, !- Operable Window Construction Name
  {cae8e594-17b9-490f-a2f6-d9654ee369d9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Tubular Daylight Dome Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a560b355-b192-472a-bbce-cd2c82433936}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Fixed Window Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Operable Window Construction Name
  {452d63a1-7aba-4127-8479-e5692bcfc24b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f19ff946-c874-4a15-bd78-5ea3ae924ceb}, !- Handle
  189.1-2009 - CZ2 - Hospital,            !- Name
  {7518a5a7-3dbd-4459-b96b-55e7ec31f0e5}, !- Default Exterior Surface Constructions Name
  {f4010af5-f897-4aa0-823c-5399ca1e4552}, !- Default Interior Surface Constructions Name
  {889e0fd4-103e-43d1-bb97-acb9fb8b028c}, !- Default Ground Contact Surface Constructions Name
  {7a4094bc-0dd3-40f2-a62f-3af8e654b183}, !- Default Exterior SubSurface Constructions Name
  {de10e2cc-06d1-46ee-aee9-0aa7b0c3bb3e}, !- Default Interior SubSurface Constructions Name
  {09390829-9f81-489c-bb3a-e6abb9825732}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7518a5a7-3dbd-4459-b96b-55e7ec31f0e5}, !- Handle
  Default Surface Constructions 4,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {5f7a504b-5ca0-4701-a66c-b6e9c9d26fb1}, !- Wall Construction Name
  {c35b4651-f1bf-49cc-9258-cb62fc720c70}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f4010af5-f897-4aa0-823c-5399ca1e4552}, !- Handle
  Default Surface Constructions 5,        !- Name
  {f5ab0367-1ab9-4463-98cc-905be5237cfe}, !- Floor Construction Name
  {c790b4e5-0781-425a-91a3-8a779ae3104a}, !- Wall Construction Name
  {adad6d62-9b2d-4efc-886e-780d941cd3b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {889e0fd4-103e-43d1-bb97-acb9fb8b028c}, !- Handle
  Default Surface Constructions 6,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Wall Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a4094bc-0dd3-40f2-a62f-3af8e654b183}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {885dc076-ca8f-4ee1-81e7-1607b60247a9}, !- Fixed Window Construction Name
  {885dc076-ca8f-4ee1-81e7-1607b60247a9}, !- Operable Window Construction Name
  {cae8e594-17b9-490f-a2f6-d9654ee369d9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Tubular Daylight Dome Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {de10e2cc-06d1-46ee-aee9-0aa7b0c3bb3e}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Fixed Window Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Operable Window Construction Name
  {452d63a1-7aba-4127-8479-e5692bcfc24b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {108eb775-c288-4900-8875-62d56bea2ad1}, !- Handle
  189.1-2009 - CZ3 - Hospital,            !- Name
  {d43dfe7c-f887-46bd-82d8-f685c497c201}, !- Default Exterior Surface Constructions Name
  {7155d08b-8214-4570-a544-46764ed06038}, !- Default Interior Surface Constructions Name
  {4a0af17c-a6c2-43ef-b51e-5ec64bc262dc}, !- Default Ground Contact Surface Constructions Name
  {b7e7ffeb-d6ac-4087-ad63-a1f13569e1fd}, !- Default Exterior SubSurface Constructions Name
  {bf81a1bf-181b-4c9a-a91f-9fc8dd2df86e}, !- Default Interior SubSurface Constructions Name
  {09390829-9f81-489c-bb3a-e6abb9825732}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d43dfe7c-f887-46bd-82d8-f685c497c201}, !- Handle
  Default Surface Constructions 7,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {3ca1a18e-661c-4e44-9ffe-cb2b7d397639}, !- Wall Construction Name
  {c35b4651-f1bf-49cc-9258-cb62fc720c70}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7155d08b-8214-4570-a544-46764ed06038}, !- Handle
  Default Surface Constructions 8,        !- Name
  {f5ab0367-1ab9-4463-98cc-905be5237cfe}, !- Floor Construction Name
  {c790b4e5-0781-425a-91a3-8a779ae3104a}, !- Wall Construction Name
  {adad6d62-9b2d-4efc-886e-780d941cd3b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4a0af17c-a6c2-43ef-b51e-5ec64bc262dc}, !- Handle
  Default Surface Constructions 9,        !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Wall Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7e7ffeb-d6ac-4087-ad63-a1f13569e1fd}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {f02e7617-3f3b-46c1-9f72-c886867ef821}, !- Fixed Window Construction Name
  {f02e7617-3f3b-46c1-9f72-c886867ef821}, !- Operable Window Construction Name
  {cae8e594-17b9-490f-a2f6-d9654ee369d9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Tubular Daylight Dome Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bf81a1bf-181b-4c9a-a91f-9fc8dd2df86e}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Fixed Window Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Operable Window Construction Name
  {452d63a1-7aba-4127-8479-e5692bcfc24b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ded594a7-7d1f-4be6-918f-f96e9c5ebf2f}, !- Handle
  189.1-2009 - CZ4 - Hospital,            !- Name
  {37fc2225-4f2b-43fa-a7a3-184da68d539c}, !- Default Exterior Surface Constructions Name
  {cec57e20-3023-4b76-b507-13d4daaf996f}, !- Default Interior Surface Constructions Name
  {39e7b090-7116-4f3e-b8e1-8b772b2f122e}, !- Default Ground Contact Surface Constructions Name
  {59fde5b9-46e7-4e59-b80f-005ae38b264a}, !- Default Exterior SubSurface Constructions Name
  {6b13f738-c76e-4b08-ba95-db50fe28fb2c}, !- Default Interior SubSurface Constructions Name
  {09390829-9f81-489c-bb3a-e6abb9825732}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {37fc2225-4f2b-43fa-a7a3-184da68d539c}, !- Handle
  Default Surface Constructions 10,       !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {314dd665-c351-4eb2-b3dd-0b4f74429bbc}, !- Wall Construction Name
  {c35b4651-f1bf-49cc-9258-cb62fc720c70}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cec57e20-3023-4b76-b507-13d4daaf996f}, !- Handle
  Default Surface Constructions 11,       !- Name
  {f5ab0367-1ab9-4463-98cc-905be5237cfe}, !- Floor Construction Name
  {c790b4e5-0781-425a-91a3-8a779ae3104a}, !- Wall Construction Name
  {adad6d62-9b2d-4efc-886e-780d941cd3b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39e7b090-7116-4f3e-b8e1-8b772b2f122e}, !- Handle
  Default Surface Constructions 12,       !- Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Floor Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}, !- Wall Construction Name
  {73549186-b659-4ddd-94b0-a5221fb29238}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {59fde5b9-46e7-4e59-b80f-005ae38b264a}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {da3e8fff-f17d-4bee-98c0-5600f9d77ce4}, !- Fixed Window Construction Name
  {da3e8fff-f17d-4bee-98c0-5600f9d77ce4}, !- Operable Window Construction Name
  {cae8e594-17b9-490f-a2f6-d9654ee369d9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Tubular Daylight Dome Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b13f738-c76e-4b08-ba95-db50fe28fb2c}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Fixed Window Construction Name
  {39a73721-8169-4961-9942-5fee02e1b940}, !- Operable Window Construction Name
  {452d63a1-7aba-4127-8479-e5692bcfc24b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
