  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc631515-fc4e-4a99-a28c-c9a57f6ff53f}, !- Handle
  {9167c524-a316-4f9b-be4b-0ed206b78240}; !- Material Name

OS:Construction,
  {1482ab31-5afb-4803-b449-687a5330e73d}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {f46f8123-5829-44b5-a7cf-972f0bf78495}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {f2a87022-2afd-4341-a495-c27a8c0ac38d}, !- Handle
  {1482ab31-5afb-4803-b449-687a5330e73d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f46f8123-5829-44b5-a7cf-972f0bf78495}, !- Handle
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609408,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e6cc4dd-bdb7-4b67-8751-caa3ef7d0826}, !- Handle
  {f46f8123-5829-44b5-a7cf-972f0bf78495}; !- Material Name

OS:Construction,
  {e4f0a94e-50d7-4a03-b0f1-6a51e8884e63}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a3b1a97-be96-4b9c-b23f-8de250be9bab}, !- Handle
  {e4f0a94e-50d7-4a03-b0f1-6a51e8884e63}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {552e6f26-64ce-4696-a0fb-aeb0f2e0c7fc}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {f46f8123-5829-44b5-a7cf-972f0bf78495}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {7e4982e1-b20a-4a53-96d6-e4651fe959b4}, !- Handle
  {552e6f26-64ce-4696-a0fb-aeb0f2e0c7fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a645ce06-030a-4128-941f-2d075be503c6}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {213c4971-feae-45f2-9b7f-bef04f41847e}, !- Handle
  {a645ce06-030a-4128-941f-2d075be503c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f9ea9faa-0ada-4eca-887e-7db134d3f1d0}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {f75160ca-fa55-48a2-b7ee-91de5b33b4a0}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {05cc7639-f8d4-4fa8-a717-71518675298e}, !- Handle
  {f9ea9faa-0ada-4eca-887e-7db134d3f1d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f75160ca-fa55-48a2-b7ee-91de5b33b4a0}, !- Handle
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.0513034841760789,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df431e4d-31fb-41b8-94df-7c1084c8edb8}, !- Handle
  {f75160ca-fa55-48a2-b7ee-91de5b33b4a0}; !- Material Name

OS:Construction,
  {600c0ea9-c08b-4570-b5b6-67caf2d85c60}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {0327e216-a3bf-4512-bab3-709ca82ccf16}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {d6991b60-9463-4624-b0c2-c4cfe42d6a86}, !- Handle
  {600c0ea9-c08b-4570-b5b6-67caf2d85c60}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0327e216-a3bf-4512-bab3-709ca82ccf16}, !- Handle
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.0248084865552216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a1edaf7-9e91-4fb7-a089-b351a5aa5256}, !- Handle
  {0327e216-a3bf-4512-bab3-709ca82ccf16}; !- Material Name

OS:Construction,
  {f3418b7d-d704-40d4-9496-93a1d4d98422}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {1cf28393-4a54-4bc6-9caa-a6aefcc342ff}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0e54cfc-e218-419f-be85-b93ba0b5a031}, !- Handle
  {f3418b7d-d704-40d4-9496-93a1d4d98422}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {1cf28393-4a54-4bc6-9caa-a6aefcc342ff}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {797cd349-9cd2-4e2b-92bd-f66019f5ba88}, !- Handle
  {1cf28393-4a54-4bc6-9caa-a6aefcc342ff}; !- Material Name

OS:Construction,
  {61239150-4b27-46f8-8399-49adf729eccb}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {18a520e0-3718-470e-aef3-b26f48bc85f7}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {5dfdefe2-f1a9-4df4-bebb-638f997d96ef}, !- Handle
  {61239150-4b27-46f8-8399-49adf729eccb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {18a520e0-3718-470e-aef3-b26f48bc85f7}, !- Handle
  Mass NonRes Wall Insulation-1.26,       !- Name
  MediumRough,                            !- Roughness
  0.0410299136700322,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d299ad9c-1e20-4bcb-9377-60f9a0e07555}, !- Handle
  {18a520e0-3718-470e-aef3-b26f48bc85f7}; !- Material Name

OS:Construction,
  {5855d50c-0afc-4aa0-96b8-d88df7666e11}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {76dc252e-c14c-4a18-8b73-05ce2e9384bc}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {4535c5fd-d0ec-490f-9566-a30726a1134c}, !- Handle
  {5855d50c-0afc-4aa0-96b8-d88df7666e11}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {721b0ffd-5418-456e-be54-80c2397825bc}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {3f053cf4-cbd4-4069-a9bf-994773b268c4}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {615ecbd9-5d6e-4789-a499-ceaa4cf07c0c}, !- Handle
  {721b0ffd-5418-456e-be54-80c2397825bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {3f053cf4-cbd4-4069-a9bf-994773b268c4}, !- Handle
  Mass NonRes Wall Insulation-2.23,       !- Name
  MediumRough,                            !- Roughness
  0.0886264555081726,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7338267c-9acb-4d31-ab80-23db0c857d36}, !- Handle
  {3f053cf4-cbd4-4069-a9bf-994773b268c4}; !- Material Name

OS:Construction,
  {ba579617-7f77-4c2b-8d98-d045bf456e8e}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {33e650d3-8392-47d6-aab5-40ec8e145645}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {50a52dcd-7370-443e-a273-3adaa3ef3513}, !- Handle
  {ba579617-7f77-4c2b-8d98-d045bf456e8e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {33e650d3-8392-47d6-aab5-40ec8e145645}, !- Handle
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8480ca1-704e-4040-a181-e1b307967ae0}, !- Handle
  {33e650d3-8392-47d6-aab5-40ec8e145645}; !- Material Name

OS:Construction,
  {ffc529b1-a897-4dfd-8ccf-f01388526eff}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {415f9601-dfe2-4487-8231-7bbefc69825a}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {82165bb5-5b46-4c0f-a758-21ea8edec9d3}, !- Handle
  {ffc529b1-a897-4dfd-8ccf-f01388526eff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {415f9601-dfe2-4487-8231-7bbefc69825a}, !- Handle
  Mass NonRes Wall Insulation-3.75,       !- Name
  MediumRough,                            !- Roughness
  0.163001240103523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2485bb7c-df10-4d45-ab34-a9216f3e1147}, !- Handle
  {415f9601-dfe2-4487-8231-7bbefc69825a}; !- Material Name

OS:Construction,
  {953506b0-a479-4ab1-803d-58286c4215af}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {0ee1987c-937f-42ca-9477-ecbe91112181}, !- Handle
  {953506b0-a479-4ab1-803d-58286c4215af}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {75ca9d80-589c-49e6-9f61-dcdeed991578}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {59003305-d561-4dc3-993a-11d9d0028089}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {b913882d-35ab-4fd9-ab39-aaa7ccde5457}, !- Handle
  {75ca9d80-589c-49e6-9f61-dcdeed991578}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {59003305-d561-4dc3-993a-11d9d0028089}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.98, !- Name
  MediumRough,                            !- Roughness
  0.0369204854676134,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aad85d78-1582-449d-b4d0-7f29c8f8c442}, !- Handle
  {59003305-d561-4dc3-993a-11d9d0028089}; !- Material Name

OS:Construction,
  {0ed8b993-dbe7-47f5-9165-c1bedcf6ce1b}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {eff83a6b-6c49-41f9-a9a3-ceb21abaedd5}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e3962238-c8dc-4add-b6dc-bdfbec884352}, !- Handle
  {0ed8b993-dbe7-47f5-9165-c1bedcf6ce1b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {eff83a6b-6c49-41f9-a9a3-ceb21abaedd5}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.54, !- Name
  MediumRough,                            !- Roughness
  0.0153459874049154,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08fad8f6-3aaf-4ae2-b133-261806725c10}, !- Handle
  {eff83a6b-6c49-41f9-a9a3-ceb21abaedd5}; !- Material Name

OS:Construction,
  {2402e721-e873-4ad2-aae7-e309cff99035}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {9ffe62ff-9c77-4dce-8fd8-dca564e9ef4e}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {35370923-e751-4ac7-8a2f-d33bd9992ec3}, !- Handle
  {2402e721-e873-4ad2-aae7-e309cff99035}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {9ffe62ff-9c77-4dce-8fd8-dca564e9ef4e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.16, !- Name
  MediumRough,                            !- Roughness
  0.0457715615959,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b0605b5-07dc-44f7-b5fc-d69734ea7a6e}, !- Handle
  {9ffe62ff-9c77-4dce-8fd8-dca564e9ef4e}; !- Material Name

OS:Construction,
  {4cc4f42a-ec7b-4d2a-bd17-24f783355f76}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {ba980f25-bb6d-41d4-b286-f9d2f20a499c}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {20186e0b-96ad-4a5b-b745-23cc3ea83c0a}, !- Handle
  {4cc4f42a-ec7b-4d2a-bd17-24f783355f76}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {ba980f25-bb6d-41d4-b286-f9d2f20a499c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.91, !- Name
  MediumRough,                            !- Roughness
  0.0333247357904972,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0c0be89-300d-4d21-92e4-c97b11d94f63}, !- Handle
  {ba980f25-bb6d-41d4-b286-f9d2f20a499c}; !- Material Name

OS:Construction,
  {4e22406f-7d8d-4966-bc62-e95dbe31aa16}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {7f65e254-4f61-4e2d-8403-6bec36ba99f1}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c145d3f-e940-4bff-bdfd-a88c7afc5386}, !- Handle
  {4e22406f-7d8d-4966-bc62-e95dbe31aa16}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7f65e254-4f61-4e2d-8403-6bec36ba99f1}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.61, !- Name
  MediumRough,                            !- Roughness
  0.0186148507477484,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9674d2a7-1665-475f-8287-ca4368730b27}, !- Handle
  {7f65e254-4f61-4e2d-8403-6bec36ba99f1}; !- Material Name

OS:Construction,
  {8a7aafe6-f939-4a6b-9c30-185b6100cb16}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {9ffe62ff-9c77-4dce-8fd8-dca564e9ef4e}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {5528dfdb-52bc-4fd7-9cc0-c695e7d3a1be}, !- Handle
  {8a7aafe6-f939-4a6b-9c30-185b6100cb16}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d6570ce1-028e-4d38-a908-35dba6151963}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {4beca924-45e3-4c0d-b0b2-54e9bd97eecb}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f72b317-338c-496d-87ef-23697c48e07a}, !- Handle
  {d6570ce1-028e-4d38-a908-35dba6151963}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {4beca924-45e3-4c0d-b0b2-54e9bd97eecb}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.79, !- Name
  MediumRough,                            !- Roughness
  0.0763525268705974,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac7fb61f-8efb-4e5c-9f35-865bcd58328d}, !- Handle
  {4beca924-45e3-4c0d-b0b2-54e9bd97eecb}; !- Material Name

OS:Construction,
  {3f58e459-10a4-4c79-a152-64b17189aad8}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {537567b5-69b3-471f-986d-89d6322e641e}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ab222e7-da7f-49e9-9705-3d640c067ed0}, !- Handle
  {3f58e459-10a4-4c79-a152-64b17189aad8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {537567b5-69b3-471f-986d-89d6322e641e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.57, !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a1714a4-d7d2-4ae5-ae5e-1250b9701381}, !- Handle
  {537567b5-69b3-471f-986d-89d6322e641e}; !- Material Name

OS:Construction,
  {1d583938-c394-4625-b830-23bf2c5974bc}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {b68badfd-c33c-496f-99f9-a77245360737}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {44a2fe9a-f1ef-4243-b9d9-08ef20cbd01f}, !- Handle
  {1d583938-c394-4625-b830-23bf2c5974bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b68badfd-c33c-496f-99f9-a77245360737}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.72, !- Name
  MediumRough,                            !- Roughness
  0.0731906561237437,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {abbb2645-dc08-472e-a9c3-035640d10f30}, !- Handle
  {b68badfd-c33c-496f-99f9-a77245360737}; !- Material Name

OS:Construction,
  {9cc4f1a1-e9b5-4d62-a069-6ba01e32f916}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {17941b71-7924-4d75-bb98-d04f76397215}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {0eced199-3b0c-43e7-83af-ce9f3964f1d6}, !- Handle
  {9cc4f1a1-e9b5-4d62-a069-6ba01e32f916}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {17941b71-7924-4d75-bb98-d04f76397215}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.96, !- Name
  MediumRough,                            !- Roughness
  0.084629944598133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {690e3802-b4a9-4eca-814f-da943da73f17}, !- Handle
  {17941b71-7924-4d75-bb98-d04f76397215}; !- Material Name

OS:Construction,
  {c7a80eb1-9f21-42de-90fd-a7dfc3c59e9b}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {fe3f298b-1027-48c5-81a2-e6238d02694e}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2732b02-b07a-499a-8d5b-724408dabdc9}, !- Handle
  {c7a80eb1-9f21-42de-90fd-a7dfc3c59e9b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {fe3f298b-1027-48c5-81a2-e6238d02694e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.52, !- Name
  MediumRough,                            !- Roughness
  0.112154632558048,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {246b330c-38f9-44b5-a2f3-280fd9083973}, !- Handle
  {fe3f298b-1027-48c5-81a2-e6238d02694e}; !- Material Name

OS:Construction,
  {8080e5c0-4375-41f5-ba7d-3ffeba3714ef}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {47716c2c-fe53-4f56-b0b9-b5db51704c02}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {edf91d5a-3d7c-4018-870d-16c65b7e95ac}, !- Handle
  {8080e5c0-4375-41f5-ba7d-3ffeba3714ef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {47716c2c-fe53-4f56-b0b9-b5db51704c02}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.25, !- Name
  MediumRough,                            !- Roughness
  0.0992468132042969,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a143f00-ae50-42b5-93a0-a8be1b809522}, !- Handle
  {47716c2c-fe53-4f56-b0b9-b5db51704c02}; !- Material Name

OS:Construction,
  {62b9ee2b-179d-4318-8373-a9a06ce4ffe0}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {600e7dfd-4f0b-4e0a-8b6f-8a23cdbb14dc}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {a1488a13-106c-4088-9540-64a944eb8e02}, !- Handle
  {62b9ee2b-179d-4318-8373-a9a06ce4ffe0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {600e7dfd-4f0b-4e0a-8b6f-8a23cdbb14dc}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.85, !- Name
  MediumRough,                            !- Roughness
  0.128178132445463,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b031521-5e88-441d-8bb4-cc6a9e9f1013}, !- Handle
  {600e7dfd-4f0b-4e0a-8b6f-8a23cdbb14dc}; !- Material Name

OS:Construction,
  {c5353fd1-6e9a-41f6-9276-c53e78d205f5}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {aabaa05b-4232-40ec-8667-6e0e649e136b}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {0bd7fdf4-9c94-4e3b-ae00-94bc51bc1896}, !- Handle
  {c5353fd1-6e9a-41f6-9276-c53e78d205f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {aabaa05b-4232-40ec-8667-6e0e649e136b}, !- Handle
  Metal Building Semi-Cond Wall Insulation-3.72, !- Name
  MediumRough,                            !- Roughness
  0.171161806746624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15ea1f0c-00dc-47ac-9132-0c51c1e4df44}, !- Handle
  {aabaa05b-4232-40ec-8667-6e0e649e136b}; !- Material Name

OS:Construction,
  {73c11e9a-4c1f-44b5-a7b4-65ed3d7e7122}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {b1f10b2f-6624-4cc4-9c98-3b36921e6b93}, !- Handle
  {73c11e9a-4c1f-44b5-a7b4-65ed3d7e7122}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {3c29a38c-a448-4c2b-b2a6-ab3f15f85588}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {78d54502-787b-4d99-9cc8-6fc9325e8c55}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {2d2b6e0e-b4d1-4ad2-a5cd-a65d7c579f60}, !- Handle
  {3c29a38c-a448-4c2b-b2a6-ab3f15f85588}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {78d54502-787b-4d99-9cc8-6fc9325e8c55}, !- Handle
  Steel Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc257f0e-7858-4a0a-a5b2-0510d429197e}, !- Handle
  {78d54502-787b-4d99-9cc8-6fc9325e8c55}; !- Material Name

OS:Construction,
  {6dd31ef2-bb19-4a1b-a280-84f49dd117ba}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {f7fcf68c-ce81-4e9a-bbaf-57b9ce15c1a9}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {800fdb21-060f-4a7e-bf58-3986fa71e227}, !- Handle
  {6dd31ef2-bb19-4a1b-a280-84f49dd117ba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f7fcf68c-ce81-4e9a-bbaf-57b9ce15c1a9}, !- Handle
  Steel Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ecd9bb1-7f38-4535-8e39-bce18548e366}, !- Handle
  {f7fcf68c-ce81-4e9a-bbaf-57b9ce15c1a9}; !- Material Name

OS:Construction,
  {87cdc6c9-99dc-4491-926c-541ecfec4c92}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b 1, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {f7fcf68c-ce81-4e9a-bbaf-57b9ce15c1a9}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d56b178a-9b10-4b0e-b52e-934e4f49b2aa}, !- Handle
  {87cdc6c9-99dc-4491-926c-541ecfec4c92}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6f50a6b6-8124-414a-85d0-05043c5ace39}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {9e55443f-62ec-44cf-9054-cf33c34a56db}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d4620be3-0a65-42e1-8b2e-1c09c6667bb6}, !- Handle
  {6f50a6b6-8124-414a-85d0-05043c5ace39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {9e55443f-62ec-44cf-9054-cf33c34a56db}, !- Handle
  Steel Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4f85535-12e6-4ea7-91fe-d125194acf9d}, !- Handle
  {9e55443f-62ec-44cf-9054-cf33c34a56db}; !- Material Name

OS:Construction,
  {85f858d5-80ad-461c-bd0e-930086660d97}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {fb42f20f-6c3a-46fe-a65c-3d5b5be024d4}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e0a8a39-06d4-41b6-b3c1-20b585586dbc}, !- Handle
  {85f858d5-80ad-461c-bd0e-930086660d97}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {fb42f20f-6c3a-46fe-a65c-3d5b5be024d4}, !- Handle
  Steel Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4db90a34-57b2-4330-b62d-ae23bffdba5b}, !- Handle
  {fb42f20f-6c3a-46fe-a65c-3d5b5be024d4}; !- Material Name

OS:Construction,
  {4a43d3da-df1b-4ff6-84d6-1c4f16378058}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {7583a40d-e6b5-4b00-8ea5-4e224a356e9a}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {8f0017a5-4d49-4e06-a817-566564ac1f04}, !- Handle
  {4a43d3da-df1b-4ff6-84d6-1c4f16378058}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7583a40d-e6b5-4b00-8ea5-4e224a356e9a}, !- Handle
  Steel Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a45e8900-83b0-43d5-9d52-764e8e414f94}, !- Handle
  {7583a40d-e6b5-4b00-8ea5-4e224a356e9a}; !- Material Name

OS:Construction,
  {1497b33b-3d6b-4105-92b4-d645b10f1148}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {9e55443f-62ec-44cf-9054-cf33c34a56db}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {9aeba982-18d9-4375-9a39-8f11532f559f}, !- Handle
  {1497b33b-3d6b-4105-92b4-d645b10f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {34215eba-55f3-40b5-b765-46b9a699ce7c}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {abc58df1-9eb9-4054-abcd-19cbc9fcb738}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {c7bad7f0-52c1-4b53-a531-5a508b731c6c}, !- Handle
  {34215eba-55f3-40b5-b765-46b9a699ce7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {abc58df1-9eb9-4054-abcd-19cbc9fcb738}, !- Handle
  Steel Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {439b03f7-c8c8-4cfb-aef9-1d8fa5826516}, !- Handle
  {abc58df1-9eb9-4054-abcd-19cbc9fcb738}; !- Material Name

OS:Construction,
  {27d82d6f-d565-4c88-844f-c2aefcebb2f0}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {7a572f62-6474-4210-8beb-e8a37dbc66ce}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {0318e6e8-9fa7-423a-8061-47a3a84cb626}, !- Handle
  {27d82d6f-d565-4c88-844f-c2aefcebb2f0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7a572f62-6474-4210-8beb-e8a37dbc66ce}, !- Handle
  Steel Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23ad7caa-4ce4-469e-a786-fad58268d260}, !- Handle
  {7a572f62-6474-4210-8beb-e8a37dbc66ce}; !- Material Name

OS:Construction,
  {51f18f38-65ef-44c8-b5a1-e6abc0be2a3f}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {77866f59-0a89-4c9b-8a65-8ac87159ab6f}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e10c32de-b2d0-4a07-b022-9e7881e42147}, !- Handle
  {51f18f38-65ef-44c8-b5a1-e6abc0be2a3f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {77866f59-0a89-4c9b-8a65-8ac87159ab6f}, !- Handle
  Steel Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94b4466a-bd62-41c2-83b9-47614dbbe6b0}, !- Handle
  {77866f59-0a89-4c9b-8a65-8ac87159ab6f}; !- Material Name

OS:Construction,
  {f5e2a6d6-23de-4db8-be5b-ab76e5207796}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {ad40d4ce-e9b0-484d-87fb-ff9ba8101e83}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {c1b7ffc5-1a16-420d-a7f6-6fc7c68bc085}, !- Handle
  {f5e2a6d6-23de-4db8-be5b-ab76e5207796}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {ad40d4ce-e9b0-484d-87fb-ff9ba8101e83}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {449f83e2-fc16-4bac-8263-b447a1112702}, !- Handle
  {ad40d4ce-e9b0-484d-87fb-ff9ba8101e83}; !- Material Name

OS:Construction,
  {d8bd4fcc-e091-4b8d-a82e-ab4c2e15c782}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {b27de264-fd7a-4cee-b65b-bf60d963aee5}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e1c98615-55c3-4982-a2e9-f8a369d854be}, !- Handle
  {d8bd4fcc-e091-4b8d-a82e-ab4c2e15c782}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b27de264-fd7a-4cee-b65b-bf60d963aee5}, !- Handle
  Steel Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c20634d-5f3d-458a-b7c3-7382bcea2417}, !- Handle
  {b27de264-fd7a-4cee-b65b-bf60d963aee5}; !- Material Name

OS:Construction,
  {b1e52e60-3e22-4c9c-ad7e-5384a83c2e10}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {7ae6136e-0bbf-4382-910c-5a2a85eaf30d}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {8740ab79-b1a1-4e54-98b8-a5e9b33960e7}, !- Handle
  {b1e52e60-3e22-4c9c-ad7e-5384a83c2e10}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7ae6136e-0bbf-4382-910c-5a2a85eaf30d}, !- Handle
  Steel Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5347c916-bf6f-4a99-aada-1f0ad65977c8}, !- Handle
  {7ae6136e-0bbf-4382-910c-5a2a85eaf30d}; !- Material Name

OS:Construction,
  {b28fc626-b499-41e5-a6c2-4d1a324e4fae}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {5193edf6-984d-4bf8-aa9a-ddba5a1c5ce2}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {91252181-eb18-4bdd-8101-261fe6621a72}, !- Handle
  {b28fc626-b499-41e5-a6c2-4d1a324e4fae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {5193edf6-984d-4bf8-aa9a-ddba5a1c5ce2}, !- Handle
  Steel Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18b38bc0-17ff-4c7e-b7dd-bdc137d92a10}, !- Handle
  {5193edf6-984d-4bf8-aa9a-ddba5a1c5ce2}; !- Material Name

OS:Construction,
  {59b1b98d-ce53-495a-8a01-05aee0dc530f}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {7b9389dc-a9e7-4719-ba47-8463428f63fe}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {da1e2386-4eb9-47fd-a53b-8f912a1d4dd9}, !- Handle
  {59b1b98d-ce53-495a-8a01-05aee0dc530f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7b9389dc-a9e7-4719-ba47-8463428f63fe}, !- Handle
  Steel Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9b45bc86-bca4-4582-b420-f35eb62b2023}, !- Handle
  {7b9389dc-a9e7-4719-ba47-8463428f63fe}; !- Material Name

OS:Construction,
  {07c8245f-c903-409b-9392-9ce90f621df6}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {76afc60c-27aa-49bf-92cd-f798e3323b3e}, !- Handle
  {07c8245f-c903-409b-9392-9ce90f621df6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c99a2cc0-2ab2-4e07-95ec-48069a6e2490}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {7af13995-5d95-4b3e-ad80-cf7bb42b6b1b}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {c5f665e5-ebbd-49f8-ab87-165e8bd1bd70}, !- Handle
  {c99a2cc0-2ab2-4e07-95ec-48069a6e2490}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7af13995-5d95-4b3e-ad80-cf7bb42b6b1b}, !- Handle
  Wood Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4010e125-f3c2-4aea-ac85-87a6ee857955}, !- Handle
  {7af13995-5d95-4b3e-ad80-cf7bb42b6b1b}; !- Material Name

OS:Construction,
  {b1f1327e-004e-4255-8e3d-d0c08a94946b}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {b5ecc6bb-2ad8-486c-93df-954eae0b0c4a}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {561a4a6b-7038-4de2-9cb1-effb18d80b9c}, !- Handle
  {b1f1327e-004e-4255-8e3d-d0c08a94946b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b5ecc6bb-2ad8-486c-93df-954eae0b0c4a}, !- Handle
  Wood Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {261665b2-7936-4bda-8c1e-af162af3a353}, !- Handle
  {b5ecc6bb-2ad8-486c-93df-954eae0b0c4a}; !- Material Name

OS:Construction,
  {a4d73359-230f-47a0-87e7-923b0440a5cf}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {e28ee1fa-d14a-451b-bdc6-9db5c0909a97}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1d70e11-41b2-4627-a8ec-5b6539d5abee}, !- Handle
  {a4d73359-230f-47a0-87e7-923b0440a5cf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e28ee1fa-d14a-451b-bdc6-9db5c0909a97}, !- Handle
  Wood Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3468b83-81a8-4aa9-9812-dc7b3a38a00a}, !- Handle
  {e28ee1fa-d14a-451b-bdc6-9db5c0909a97}; !- Material Name

OS:Construction,
  {97aeb2d9-14fe-455a-b32c-e30ee2f296f6}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {53fdc7c5-e145-4250-98b9-d5bf2e90b6d7}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1a7f151-11c0-4106-91c3-16b16173eedf}, !- Handle
  {97aeb2d9-14fe-455a-b32c-e30ee2f296f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {53fdc7c5-e145-4250-98b9-d5bf2e90b6d7}, !- Handle
  Wood Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8965f93-9c34-4bbb-b1e2-9f140a4baf93}, !- Handle
  {53fdc7c5-e145-4250-98b9-d5bf2e90b6d7}; !- Material Name

OS:Construction,
  {745c0ed3-23a1-4f3f-a913-e6130227450f}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {1dfd7f03-4566-440d-9593-a1d05e892a19}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ce5ee14-6990-4006-8792-a7383c82970d}, !- Handle
  {745c0ed3-23a1-4f3f-a913-e6130227450f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {1dfd7f03-4566-440d-9593-a1d05e892a19}, !- Handle
  Wood Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dd3a60ee-3521-4b83-82cb-23fdf9f06483}, !- Handle
  {1dfd7f03-4566-440d-9593-a1d05e892a19}; !- Material Name

OS:Construction,
  {73637c10-b7aa-4944-955d-9cf756dc891c}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {e28ee1fa-d14a-451b-bdc6-9db5c0909a97}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {3b8bdb2b-2b79-4b48-ac49-7588ef7aabc8}, !- Handle
  {73637c10-b7aa-4944-955d-9cf756dc891c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {7530e488-f839-45a7-be64-0c57e1b511bd}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {d5fd36bd-e8a0-48f0-94b5-b5dba4e73a19}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2a4f3eb-2699-4a9d-86d1-87f1d6ec6589}, !- Handle
  {7530e488-f839-45a7-be64-0c57e1b511bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {5a86c946-0bb1-4d61-bf1f-d0b227c84161}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {38c57d47-155f-496e-a4bc-c64b47dd0ac2}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {745e3cc8-2fab-4a67-b153-c0e0342d83eb}, !- Handle
  {5a86c946-0bb1-4d61-bf1f-d0b227c84161}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {38c57d47-155f-496e-a4bc-c64b47dd0ac2}, !- Handle
  Wood Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6813dab0-a35c-4d11-b484-afa583925782}, !- Handle
  {38c57d47-155f-496e-a4bc-c64b47dd0ac2}; !- Material Name

OS:Construction,
  {d0fa7e81-e75d-4187-9d72-de878714b473}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {8d1e63cc-f5a0-4cab-8a3d-bb705a82e670}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {9dd2e478-450d-4908-8037-9b2ca33838cc}, !- Handle
  {d0fa7e81-e75d-4187-9d72-de878714b473}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8d1e63cc-f5a0-4cab-8a3d-bb705a82e670}, !- Handle
  Wood Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b81f95d-13e9-4b4d-b50e-30dc30064fe0}, !- Handle
  {8d1e63cc-f5a0-4cab-8a3d-bb705a82e670}; !- Material Name

OS:Construction,
  {e8247ffb-04c0-4b6c-b7c1-fec9c9662c22}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {82d36541-4a77-45b1-b549-7a425b33cc6c}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {84bb57e5-e9aa-4337-9a15-475bedaba1a7}, !- Handle
  {e8247ffb-04c0-4b6c-b7c1-fec9c9662c22}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {82d36541-4a77-45b1-b549-7a425b33cc6c}, !- Handle
  Wood Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdd1923e-7270-4d75-90ee-1df6d5e205ed}, !- Handle
  {82d36541-4a77-45b1-b549-7a425b33cc6c}; !- Material Name

OS:Construction,
  {a0be290e-6ab7-4ee3-a012-9f27f73ff330}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {af7a6e5c-25fe-4e2c-a055-a1e53e77f100}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {97d3ae20-4e2c-47db-820b-fb5d90546448}, !- Handle
  {a0be290e-6ab7-4ee3-a012-9f27f73ff330}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {af7a6e5c-25fe-4e2c-a055-a1e53e77f100}, !- Handle
  Wood Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {794d7856-face-4b46-8961-09038b68925d}, !- Handle
  {af7a6e5c-25fe-4e2c-a055-a1e53e77f100}; !- Material Name

OS:Construction,
  {4676fd98-0044-4871-a4e0-a5bd4ef64f01}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {687015bd-097b-4542-9e2b-0f63f8c15fa8}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {72447d13-306f-4158-b1af-6c01bef39a10}, !- Handle
  {4676fd98-0044-4871-a4e0-a5bd4ef64f01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {687015bd-097b-4542-9e2b-0f63f8c15fa8}, !- Handle
  Wood Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2c08e54-aa3e-4f3a-8186-1c7df9dddb99}, !- Handle
  {687015bd-097b-4542-9e2b-0f63f8c15fa8}; !- Material Name

OS:Construction,
  {ff724f9d-68b8-4d44-ad04-9a1899f928a3}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {55254328-63ed-448f-a79b-cd053e85558e}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {922bc7b1-9768-4640-801d-208c642ff633}, !- Handle
  {ff724f9d-68b8-4d44-ad04-9a1899f928a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {55254328-63ed-448f-a79b-cd053e85558e}, !- Handle
  Wood Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {945e36a6-332c-4634-a9bb-acbc7354ceb3}, !- Handle
  {55254328-63ed-448f-a79b-cd053e85558e}; !- Material Name

OS:Construction,
  {20a707b4-72d7-4cf2-b3ee-99f3cb6d9025}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {2623e680-dd52-4147-8450-25a5f88ba781}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {0b4b3bf6-37ef-4184-bfe7-473af9af2883}, !- Handle
  {20a707b4-72d7-4cf2-b3ee-99f3cb6d9025}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {2623e680-dd52-4147-8450-25a5f88ba781}, !- Handle
  Wood Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0456cbd9-a4b9-44ea-95d8-bc45636e1eb6}, !- Handle
  {2623e680-dd52-4147-8450-25a5f88ba781}; !- Material Name

OS:Construction,
  {fedb23aa-b6e1-4132-8533-f793be15bdeb}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {2f5f8ea3-5c04-401a-8340-ac1aaf191428}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e7a945d-913b-40b7-b381-e2a1d27ce176}, !- Handle
  {fedb23aa-b6e1-4132-8533-f793be15bdeb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d5b63d6d-1e22-4b20-b12a-6c3960959ccc}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {322c81ed-ec64-46cb-bd90-2c64c46f618e}; !- Layer 1

OS:StandardsInformation:Construction,
  {c94f2444-4bd1-42d0-a178-78ff81d9d1cd}, !- Handle
  {d5b63d6d-1e22-4b20-b12a-6c3960959ccc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {322c81ed-ec64-46cb-bd90-2c64c46f618e}, !- Handle
  Fixed Window 4.09/0.26/0.13,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b5619250-8c26-44dc-ab40-8083c1701193}, !- Handle
  {322c81ed-ec64-46cb-bd90-2c64c46f618e}; !- Material Name

OS:Construction,
  {028c6f07-5d9a-45ec-97d0-ef9ce91fec8c}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {2f5f8ea3-5c04-401a-8340-ac1aaf191428}; !- Layer 1

OS:StandardsInformation:Construction,
  {aae4c5e6-8ca9-4ac9-8ecd-2fcabc3c4fd6}, !- Handle
  {028c6f07-5d9a-45ec-97d0-ef9ce91fec8c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {71a5a8fd-c2fb-43ae-8a76-a069be20e1f9}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {f43722cc-c224-4293-b08f-a9637c615ea8}; !- Layer 1

OS:StandardsInformation:Construction,
  {e701be9d-8868-472d-ba8b-16bf77edf87f}, !- Handle
  {71a5a8fd-c2fb-43ae-8a76-a069be20e1f9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {f43722cc-c224-4293-b08f-a9637c615ea8}, !- Handle
  Fixed Window 5.84/0.44/0.27,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {de56ea3c-1d2f-4276-975e-65144f95cf04}, !- Handle
  {f43722cc-c224-4293-b08f-a9637c615ea8}; !- Material Name

OS:Construction,
  {8b85b0d6-5c95-4d12-8b03-6babced54080}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {ea077375-99f4-4bde-a88d-a8a3a0dd6686}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2049d94-7f1e-443b-a37a-dbbf61aa951a}, !- Handle
  {8b85b0d6-5c95-4d12-8b03-6babced54080}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {ea077375-99f4-4bde-a88d-a8a3a0dd6686}, !- Handle
  Fixed Window 4.09/0.39/0.25,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0dc4cc92-a280-425c-96ab-83455918e01d}, !- Handle
  {ea077375-99f4-4bde-a88d-a8a3a0dd6686}; !- Material Name

OS:Construction,
  {3180cd39-9076-4bba-b56b-ae6db66c616b}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {d6fc2207-8a3c-4d65-bea0-0c204c9a7a63}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec1aa79d-46b8-4b66-9381-7397c1c4f7b2}, !- Handle
  {3180cd39-9076-4bba-b56b-ae6db66c616b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {d6fc2207-8a3c-4d65-bea0-0c204c9a7a63}, !- Handle
  Fixed Window 3.35/0.36/0.27,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {bbeee7f3-12ed-4e8b-a862-847555b4e16b}, !- Handle
  {d6fc2207-8a3c-4d65-bea0-0c204c9a7a63}; !- Material Name

OS:Construction,
  {7bafea9f-9555-473d-ba2c-edad6562c66b}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {dae55bcb-e3db-405f-b644-a775bcc232bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {67dbacd6-bae7-47c8-8c7c-96ad3fe5d09e}, !- Handle
  {7bafea9f-9555-473d-ba2c-edad6562c66b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {dae55bcb-e3db-405f-b644-a775bcc232bf}, !- Handle
  Fixed Window 4.09/0.36/0.23,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {a3cca058-e33a-406a-b042-d62c365fdc2f}, !- Handle
  {dae55bcb-e3db-405f-b644-a775bcc232bf}; !- Material Name

OS:Construction,
  {e6dda4d7-ac58-404c-bda3-39b7b9660b54}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {ea077375-99f4-4bde-a88d-a8a3a0dd6686}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0a48755-19a3-4540-ba64-649993e981d0}, !- Handle
  {e6dda4d7-ac58-404c-bda3-39b7b9660b54}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {535ebf23-50a8-4079-94b6-1fc31ac38762}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {b7c04d4a-4cfd-4a95-a4e3-30a974cced54}; !- Layer 1

OS:StandardsInformation:Construction,
  {01d2236c-e595-4220-88d6-dcc5c03db512}, !- Handle
  {535ebf23-50a8-4079-94b6-1fc31ac38762}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {b7c04d4a-4cfd-4a95-a4e3-30a974cced54}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d1be089c-61ec-4e9d-bf82-03ade64ec97f}, !- Handle
  {b7c04d4a-4cfd-4a95-a4e3-30a974cced54}; !- Material Name

OS:Construction,
  {e13a43eb-b33b-4e97-b6f7-eefbf8c4f544}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {22527b0c-f219-4961-b75a-a7b4b35e500e}; !- Layer 1

OS:StandardsInformation:Construction,
  {972ca642-b2f3-4d78-8e20-99565d537daa}, !- Handle
  {e13a43eb-b33b-4e97-b6f7-eefbf8c4f544}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {22527b0c-f219-4961-b75a-a7b4b35e500e}, !- Handle
  Fixed Window 2.96/0.39/0.31,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c33a928e-2da0-4135-97c6-de619498338f}, !- Handle
  {22527b0c-f219-4961-b75a-a7b4b35e500e}; !- Material Name

OS:Construction,
  {778e9664-9b95-474c-8b42-e9c045c4c930}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {91efaa8d-dc36-47aa-9765-624f9175f38b}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ae00779-5d81-40b8-951f-b4683f7c1d8c}, !- Handle
  {778e9664-9b95-474c-8b42-e9c045c4c930}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {91efaa8d-dc36-47aa-9765-624f9175f38b}, !- Handle
  Fixed Window 2.96/0.49/0.41,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f76adae7-a3fd-430d-8522-a6ec728b8120}, !- Handle
  {91efaa8d-dc36-47aa-9765-624f9175f38b}; !- Material Name

OS:Construction,
  {7d500e4a-4d97-4fa3-a5a1-6e9755b763b4}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {8ac2c577-2de1-4e08-97e7-3f41b92cc8e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {2c6dd6b4-7c1a-473b-bdf5-06309cf77d85}, !- Handle
  {7d500e4a-4d97-4fa3-a5a1-6e9755b763b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {8ac2c577-2de1-4e08-97e7-3f41b92cc8e2}, !- Handle
  Fixed Window 2.96/0.62/0.54,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.62,                                   !- Solar Heat Gain Coefficient
  0.54;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b2d4a2e5-bc98-4f3c-9ec1-a42b2627d440}, !- Handle
  {8ac2c577-2de1-4e08-97e7-3f41b92cc8e2}; !- Material Name

OS:Construction,
  {32959164-05c3-4c40-9c66-62aab6e1ffa1}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {2f5f8ea3-5c04-401a-8340-ac1aaf191428}; !- Layer 1

OS:StandardsInformation:Construction,
  {7973162d-2fab-48cd-9be1-bf8290e4a459}, !- Handle
  {32959164-05c3-4c40-9c66-62aab6e1ffa1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6e3474eb-c4cd-4b5f-a776-efaca5721d9e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {51e3749b-50e5-4c49-9443-19c9ecc2ab68}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {1644a319-4d03-4d27-b400-5c920a76a398}, !- Handle
  {6e3474eb-c4cd-4b5f-a776-efaca5721d9e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {52f3edc2-12ab-4cbf-8e6c-b1d7c83d8a2e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {84021550-2a73-403e-a74b-1ace1fc66a9d}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {bea368c3-a462-4a74-a74c-f99bb9f8d35a}, !- Handle
  {52f3edc2-12ab-4cbf-8e6c-b1d7c83d8a2e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {84021550-2a73-403e-a74b-1ace1fc66a9d}, !- Handle
  AtticFloor Res Insulation-2.05,         !- Name
  MediumRough,                            !- Roughness
  0.0806586296865912,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1413af3d-f32b-44c3-a790-44bb61bbab2f}, !- Handle
  {84021550-2a73-403e-a74b-1ace1fc66a9d}; !- Material Name

OS:Construction,
  {38171f78-9473-4dd6-ac62-da687663bd50}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {0c604150-a87c-41cf-8d2e-38c5d05389b1}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1dfd0c6-03ec-449c-b477-17e3b3aa5061}, !- Handle
  {38171f78-9473-4dd6-ac62-da687663bd50}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0c604150-a87c-41cf-8d2e-38c5d05389b1}, !- Handle
  IEAD NonRes Roof Insulation-1.98,       !- Name
  MediumRough,                            !- Roughness
  0.0846465469659246,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c314fc37-6475-4d5a-b63c-fdb50a4fb851}, !- Handle
  {0c604150-a87c-41cf-8d2e-38c5d05389b1}; !- Material Name

OS:Construction,
  {d319c7eb-a5a8-40ae-bb6b-12733af06a33}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {9e8fc3eb-c527-426c-9744-6d5fed1d78c7}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {05c6873a-4f54-4324-b69f-fee54c52d870}, !- Handle
  {d319c7eb-a5a8-40ae-bb6b-12733af06a33}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {9e8fc3eb-c527-426c-9744-6d5fed1d78c7}, !- Handle
  IEAD NonRes Roof Insulation-2.07,       !- Name
  MediumRough,                            !- Roughness
  0.0892095604358939,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ef0ad2c-6663-429f-9653-c8c9a7e84ebc}, !- Handle
  {9e8fc3eb-c527-426c-9744-6d5fed1d78c7}; !- Material Name

OS:Construction,
  {b422e0b3-7e01-44bb-a186-dc7c3442da6e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {a7ff0c9e-7625-4d37-a9d5-4385dd32ab46}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {8fad16b8-d96d-438e-8a4c-e4266eab9870}, !- Handle
  {b422e0b3-7e01-44bb-a186-dc7c3442da6e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {a7ff0c9e-7625-4d37-a9d5-4385dd32ab46}, !- Handle
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6104251f-53e6-4ac0-8c12-76d9339e13c8}, !- Handle
  {a7ff0c9e-7625-4d37-a9d5-4385dd32ab46}; !- Material Name

OS:Construction,
  {2e7122d9-349a-453d-8ab8-cdc9044f53e7}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {43a07a9a-fe60-4b28-9a91-712cbeff72e0}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {fdbd1798-c8f7-4ba3-ae3e-0e37681227a5}, !- Handle
  {2e7122d9-349a-453d-8ab8-cdc9044f53e7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {43a07a9a-fe60-4b28-9a91-712cbeff72e0}, !- Handle
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.0965373546328396,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6eef88c3-2983-41c2-965f-3e06ec4e43db}, !- Handle
  {43a07a9a-fe60-4b28-9a91-712cbeff72e0}; !- Material Name

OS:Construction,
  {62b5169c-8c2f-4a86-a337-593b65b89e6e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {4878c81e-409b-4d7b-9941-485da114a2c6}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d8886a7-b46b-4bb9-a081-21f6ee02bf13}, !- Handle
  {62b5169c-8c2f-4a86-a337-593b65b89e6e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1e1858c8-edee-45f0-90f1-d5fe284a26d4}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {b130acbd-c154-46c9-a7fb-106b23465bd0}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d15805c5-af86-441e-8377-457676912aa3}, !- Handle
  {1e1858c8-edee-45f0-90f1-d5fe284a26d4}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b130acbd-c154-46c9-a7fb-106b23465bd0}, !- Handle
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e7d2074-a958-484f-821b-41ce13be3c36}, !- Handle
  {b130acbd-c154-46c9-a7fb-106b23465bd0}; !- Material Name

OS:Construction,
  {99e9ca98-f64d-419d-a96c-9657f9f8bc86}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}, !- Layer 1
  {4878c81e-409b-4d7b-9941-485da114a2c6}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e3527cc1-7ed6-4457-bd36-832fb93d1aa7}, !- Handle
  {99e9ca98-f64d-419d-a96c-9657f9f8bc86}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed,                             !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {902ec6b8-f2e9-414a-b08e-09e0de0cbfac}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {d7be62ad-82ad-4044-aede-723cb3101b4c}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {9088edd0-3546-46d0-85f0-3014015558a9}, !- Handle
  {902ec6b8-f2e9-414a-b08e-09e0de0cbfac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {e39fbf19-2624-4abf-af2b-ea4be9acf471}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {7dd20084-bfc2-4026-900f-bd3f1efd477e}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {2fe4942a-0205-491d-b602-666e4b6b4b50}, !- Handle
  {e39fbf19-2624-4abf-af2b-ea4be9acf471}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7dd20084-bfc2-4026-900f-bd3f1efd477e}, !- Handle
  IEAD NonRes Roof Insulation-2.04,       !- Name
  MediumRough,                            !- Roughness
  0.0880290133462796,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94c36931-43de-4a06-baec-8ea6e8b6a65d}, !- Handle
  {7dd20084-bfc2-4026-900f-bd3f1efd477e}; !- Material Name

OS:Construction,
  {130e6353-b0ad-4fbb-a5e3-d51c14249454}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {0c604150-a87c-41cf-8d2e-38c5d05389b1}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a0706ed-3a61-46f3-bd34-797bf2a955fc}, !- Handle
  {130e6353-b0ad-4fbb-a5e3-d51c14249454}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ad8beed1-af29-4963-b3e5-aebb87496cdb}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {9e8fc3eb-c527-426c-9744-6d5fed1d78c7}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {326ef769-9c80-4306-afc7-b3aba60cfb4f}, !- Handle
  {ad8beed1-af29-4963-b3e5-aebb87496cdb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6432f2f0-1ad5-4441-8ff3-faeef1376231}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {a7ff0c9e-7625-4d37-a9d5-4385dd32ab46}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {84bf2496-ab81-4c28-aba2-5fa31089eafd}, !- Handle
  {6432f2f0-1ad5-4441-8ff3-faeef1376231}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2d87349a-0521-4db1-ba33-d14fc4e5ffb2}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {e2644ac4-9010-448e-a28e-dd5ffd42b731}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {fc4b7873-6123-46df-9b14-63ba4fdc21ed}, !- Handle
  {2d87349a-0521-4db1-ba33-d14fc4e5ffb2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e2644ac4-9010-448e-a28e-dd5ffd42b731}, !- Handle
  IEAD NonRes Roof Insulation-2.37,       !- Name
  MediumRough,                            !- Roughness
  0.103907738292528,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39f3198e-c51d-432a-86e2-78f02c8a8a0a}, !- Handle
  {e2644ac4-9010-448e-a28e-dd5ffd42b731}; !- Material Name

OS:Construction,
  {3d58dc8d-6065-47bd-bbce-46bbe7975162}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {6471dd89-b817-4601-8074-be8769761ff6}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {e0b8405a-a2a3-4ed5-a88f-0079dc54678a}, !- Handle
  {3d58dc8d-6065-47bd-bbce-46bbe7975162}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {b085bc1b-86f7-4858-b5ec-24c7b15a907e}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {305935b9-20ac-4455-a0de-924a02290d46}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {c5c3ae0b-fcc4-47c7-8b72-410b214a024a}, !- Handle
  {b085bc1b-86f7-4858-b5ec-24c7b15a907e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {305935b9-20ac-4455-a0de-924a02290d46}, !- Handle
  IEAD NonRes Roof Insulation-2.93,       !- Name
  MediumRough,                            !- Roughness
  0.131512497813733,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {50f84f8d-cf63-4e2b-bf04-2070b6419fe6}, !- Handle
  {305935b9-20ac-4455-a0de-924a02290d46}; !- Material Name

OS:Construction,
  {396f9b6e-ab45-49cd-8ea9-2acafe956d2f}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 1, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {305935b9-20ac-4455-a0de-924a02290d46}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {12fc4023-90df-4005-8cff-6616f6ba7f21}, !- Handle
  {396f9b6e-ab45-49cd-8ea9-2acafe956d2f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2867df1c-84dc-4ef7-a102-8f2ceeb69de0}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {b93885db-58cb-4160-981e-a68c53a935db}, !- Layer 1
  {6471dd89-b817-4601-8074-be8769761ff6}, !- Layer 2
  {02dc5b84-fb65-46e0-9b10-df24a8998eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f008d649-4685-48ac-b14a-4055551e8772}, !- Handle
  {2867df1c-84dc-4ef7-a102-8f2ceeb69de0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ae76bb18-3619-4f75-8c6e-72c96708c800}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {08cce71f-fa22-4f44-aca5-56893cc922c1}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {2f805055-7308-418c-b072-1ddac6e9b27f}, !- Handle
  {ae76bb18-3619-4f75-8c6e-72c96708c800}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {08cce71f-fa22-4f44-aca5-56893cc922c1}, !- Handle
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7158868-da96-40cc-9591-59eaf4d717dd}, !- Handle
  {08cce71f-fa22-4f44-aca5-56893cc922c1}; !- Material Name

OS:Construction,
  {8318be4d-c962-40e4-8bf1-a45ee075f80e}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {7dc56534-f43a-4207-b975-48075054d1a4}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {daa12d5b-3b23-40b8-a094-7a51ce15e25e}, !- Handle
  {8318be4d-c962-40e4-8bf1-a45ee075f80e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7dc56534-f43a-4207-b975-48075054d1a4}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f276e3b6-ef34-4f09-a207-6773602db879}, !- Handle
  {7dc56534-f43a-4207-b975-48075054d1a4}; !- Material Name

OS:Construction,
  {5b73790d-7e5f-47a3-aaa6-7c46e64d0340}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {08cce71f-fa22-4f44-aca5-56893cc922c1}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c48e9d2-10b4-44f5-85d4-614a648ee5cb}, !- Handle
  {5b73790d-7e5f-47a3-aaa6-7c46e64d0340}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {70ead6fb-f7db-49a8-9fca-af05c93c7202}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {523aaf99-1752-46e1-9880-9c901bfdca07}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {e58f6fbd-41e0-4b14-a2f7-14b8c82c9862}, !- Handle
  {70ead6fb-f7db-49a8-9fca-af05c93c7202}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {523aaf99-1752-46e1-9880-9c901bfdca07}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48571cbe-8122-4342-be8d-80d8e4de9bee}, !- Handle
  {523aaf99-1752-46e1-9880-9c901bfdca07}; !- Material Name

OS:Construction,
  {53d06e37-45e9-430a-8795-d8413d50041b}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {2159e5ff-465e-4047-821f-55fc181a38ed}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {40c9bb06-5bdc-4448-b4b3-980068d86182}, !- Handle
  {53d06e37-45e9-430a-8795-d8413d50041b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {2159e5ff-465e-4047-821f-55fc181a38ed}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {969266b6-3fef-49a8-91ec-88fe5e3c1c56}, !- Handle
  {2159e5ff-465e-4047-821f-55fc181a38ed}; !- Material Name

OS:Construction,
  {67ae0203-51e6-4dca-902b-93341c936294}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {fdb7ae8b-7d97-4dc3-90c5-9fb3ebdd4033}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ce519d2-71a7-402a-80a2-395ae6d4b683}, !- Handle
  {67ae0203-51e6-4dca-902b-93341c936294}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {fdb7ae8b-7d97-4dc3-90c5-9fb3ebdd4033}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a5885a7-1c2f-4c76-8bfb-67ca053dd856}, !- Handle
  {fdb7ae8b-7d97-4dc3-90c5-9fb3ebdd4033}; !- Material Name

OS:Construction,
  {1db15174-613e-4154-a6ec-cd2aaa227030}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {573c7607-8144-42ec-8603-bf8d56aa08d4}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {20fa8e83-0250-47b2-a32a-455cadfd8957}, !- Handle
  {1db15174-613e-4154-a6ec-cd2aaa227030}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {573c7607-8144-42ec-8603-bf8d56aa08d4}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {688c6ee8-bf2e-4cce-b1c2-87de6f56f2d2}, !- Handle
  {573c7607-8144-42ec-8603-bf8d56aa08d4}; !- Material Name

OS:Construction,
  {f521a724-6589-4093-b061-2afdcc559f66}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {0ccf29f5-54d7-4bf7-837d-f5ccf0c27fe9}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {c1b8c6d5-f1cf-4977-b9a1-7fb6bb753ac1}, !- Handle
  {f521a724-6589-4093-b061-2afdcc559f66}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0ccf29f5-54d7-4bf7-837d-f5ccf0c27fe9}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c872c5a-6eff-4da4-ac93-51a85b63967e}, !- Handle
  {0ccf29f5-54d7-4bf7-837d-f5ccf0c27fe9}; !- Material Name

OS:Construction,
  {f889980e-e071-4fcd-a84b-9030ae6aec59}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {53ab6e88-3123-463e-a3b9-32b714c64fc6}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {866d0eae-e8ba-4c99-85b4-5fb4b77a2760}, !- Handle
  {f889980e-e071-4fcd-a84b-9030ae6aec59}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {53ab6e88-3123-463e-a3b9-32b714c64fc6}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9463706e-be82-443c-940e-d511dae0e4e0}, !- Handle
  {53ab6e88-3123-463e-a3b9-32b714c64fc6}; !- Material Name

OS:Construction,
  {47cfd168-ef78-49fc-b1e7-208f63395511}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {75294a4d-bb58-4ddf-878b-6b0a6db5bdfd}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {f2aab5e1-18d0-4448-af3a-aa9192a97937}, !- Handle
  {47cfd168-ef78-49fc-b1e7-208f63395511}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {75294a4d-bb58-4ddf-878b-6b0a6db5bdfd}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c9e7ac3-9272-4552-a0e6-bbf924d9d707}, !- Handle
  {75294a4d-bb58-4ddf-878b-6b0a6db5bdfd}; !- Material Name

OS:Construction,
  {70be7fee-c6cd-47d2-8018-04ed0dbf8a00}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {617fd082-a107-41e7-8adc-45fa978adbf1}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {c4249b3b-6e22-4250-9de6-c73db905e179}, !- Handle
  {70be7fee-c6cd-47d2-8018-04ed0dbf8a00}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {617fd082-a107-41e7-8adc-45fa978adbf1}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {374ba1a1-a215-45a8-b1d4-28ff6a2bf0d5}, !- Handle
  {617fd082-a107-41e7-8adc-45fa978adbf1}; !- Material Name

OS:Construction,
  {79369f1a-6627-4fc1-9b33-33421521d7ee}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {ff9b3e2c-c838-4296-889b-133bb1c8d4b5}, !- Layer 1
  {98ed9e1f-ea73-4f13-8e25-36e11204153a}, !- Layer 2
  {80511692-4faa-4b92-baf8-4ced6365e152}, !- Layer 3
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {b147c324-95a8-41b4-9da6-ae4a1bba027a}, !- Handle
  {79369f1a-6627-4fc1-9b33-33421521d7ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {80511692-4faa-4b92-baf8-4ced6365e152}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a1d9094-adf1-414c-914f-f78bac0782f3}, !- Handle
  {80511692-4faa-4b92-baf8-4ced6365e152}; !- Material Name

OS:Construction,
  {204519e6-1cf0-45c2-bed3-6724b31ecedc}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {d746002b-0046-4593-acf7-3cb69bc402aa}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d5bb70a1-2899-4778-8891-f48269ff0825}, !- Handle
  {204519e6-1cf0-45c2-bed3-6724b31ecedc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {d746002b-0046-4593-acf7-3cb69bc402aa}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f8a8658-34eb-4065-9de5-d3d9ead3f6eb}, !- Handle
  {d746002b-0046-4593-acf7-3cb69bc402aa}; !- Material Name

OS:Construction,
  {056949f9-ea17-45bf-8f0c-4c7645040c44}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {ff97fb6b-b9d8-4f00-aacd-a304cc851fa4}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e536cf6c-dac6-4c9e-91e6-58f32ba13206}, !- Handle
  {056949f9-ea17-45bf-8f0c-4c7645040c44}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {ff97fb6b-b9d8-4f00-aacd-a304cc851fa4}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {440f6723-7d02-4e12-8509-65211f634c2f}, !- Handle
  {ff97fb6b-b9d8-4f00-aacd-a304cc851fa4}; !- Material Name

OS:Construction,
  {dedb91a4-d6a5-4bf3-b333-5a12e1d6d76f}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {d746002b-0046-4593-acf7-3cb69bc402aa}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec413c61-7a4f-476f-8e33-69a8cfbd4493}, !- Handle
  {dedb91a4-d6a5-4bf3-b333-5a12e1d6d76f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {37b0fca2-04c1-4fd6-93e2-b7fa6f0c5985}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {ff97fb6b-b9d8-4f00-aacd-a304cc851fa4}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {8c5619ce-1e40-4bc3-aee6-861033bf1312}, !- Handle
  {37b0fca2-04c1-4fd6-93e2-b7fa6f0c5985}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1c5f445c-b804-4cee-b522-e57e336950c1}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {5570c291-a0a2-433d-a84e-eb3f8af64090}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {eef34eed-cbf3-42de-bdb4-7740b11cf8d7}, !- Handle
  {1c5f445c-b804-4cee-b522-e57e336950c1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {5570c291-a0a2-433d-a84e-eb3f8af64090}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3fb16632-558a-47b0-a356-2e12dfb60de8}, !- Handle
  {5570c291-a0a2-433d-a84e-eb3f8af64090}; !- Material Name

OS:Construction,
  {aa19f045-6313-4072-95e3-17a3c51bd072}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {55e62f8b-25f3-42d0-aa50-52e4539f9e1c}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {1894d353-ec5e-41fd-8a48-20826c40aa13}, !- Handle
  {aa19f045-6313-4072-95e3-17a3c51bd072}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {b11a0374-691b-4c3f-85c7-ebc77bdefc01}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {4d40f7a2-3ef2-48b8-bfe0-ee5f4bc6dfd5}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {a30cd174-ca09-462a-a060-8b3a88585755}, !- Handle
  {b11a0374-691b-4c3f-85c7-ebc77bdefc01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {4d40f7a2-3ef2-48b8-bfe0-ee5f4bc6dfd5}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e712ee8-6b5c-485b-9127-262b3b6a3fa1}, !- Handle
  {4d40f7a2-3ef2-48b8-bfe0-ee5f4bc6dfd5}; !- Material Name

OS:Construction,
  {86ffb4ef-44a3-4fd5-ac46-866e8b1d99c9}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {ded6f2b1-ab43-40cb-ab51-1402ba750060}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {d6215cb8-2315-4dfe-91ca-9050049d9cd1}, !- Handle
  {86ffb4ef-44a3-4fd5-ac46-866e8b1d99c9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {ded6f2b1-ab43-40cb-ab51-1402ba750060}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48bd91d2-083c-4cd7-b1b4-9ca844dabb8e}, !- Handle
  {ded6f2b1-ab43-40cb-ab51-1402ba750060}; !- Material Name

OS:Construction,
  {5a1e81a0-e7ff-4452-96ce-fb776d94d407}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {605f5b10-c5c4-43c2-be16-e6fe9c3eba38}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {b445ee30-bf03-43c1-a452-f7df33eefbbb}, !- Handle
  {5a1e81a0-e7ff-4452-96ce-fb776d94d407}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {605f5b10-c5c4-43c2-be16-e6fe9c3eba38}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {09682952-b8ac-437a-a226-1c8fe3c58dd0}, !- Handle
  {605f5b10-c5c4-43c2-be16-e6fe9c3eba38}; !- Material Name

OS:Construction,
  {e5b663bd-9c3f-40fc-b361-b2f2622ea448}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {7f479c72-49a7-4244-94c7-b1425c254082}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {41952b12-da99-494f-b154-63b30980ad46}, !- Handle
  {e5b663bd-9c3f-40fc-b361-b2f2622ea448}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7f479c72-49a7-4244-94c7-b1425c254082}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3c90dcc-757f-46ff-907a-723c249044ab}, !- Handle
  {7f479c72-49a7-4244-94c7-b1425c254082}; !- Material Name

OS:Construction,
  {a5724d7c-4237-4555-979a-aa744cdbcf12}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {606956d4-ca08-421f-826b-1407e2fc9a48}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e0b4e42-e7c7-4ae2-805a-167b65fb8f24}, !- Handle
  {a5724d7c-4237-4555-979a-aa744cdbcf12}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {606956d4-ca08-421f-826b-1407e2fc9a48}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77444f1a-9b43-4fb4-9639-2c00edd188fa}, !- Handle
  {606956d4-ca08-421f-826b-1407e2fc9a48}; !- Material Name

OS:Construction,
  {e39283ce-d2e1-43bd-accd-11a9ee3500f8}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {e620d847-3876-49f3-a4d3-53415cc85ff2}, !- Layer 1
  {1f03104a-cc42-485a-abf0-dfd1c422956c}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {2768bc9e-7ed2-4f59-b7ad-56e68ed7dfe2}, !- Handle
  {e39283ce-d2e1-43bd-accd-11a9ee3500f8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {1f03104a-cc42-485a-abf0-dfd1c422956c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5c28d8d-7874-40a2-8860-a5b92e68bb97}, !- Handle
  {1f03104a-cc42-485a-abf0-dfd1c422956c}; !- Material Name

OS:Construction,
  {7e70ea7a-c5f0-44d5-b60e-e9f2857bedcf}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {530000fd-b14a-4f63-ab1a-95d6cda94e96}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {31000ee9-6227-426b-8202-8bc00cd175b8}, !- Handle
  {7e70ea7a-c5f0-44d5-b60e-e9f2857bedcf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {530000fd-b14a-4f63-ab1a-95d6cda94e96}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {975e26da-ca0b-451a-89c4-48cc07893ffd}, !- Handle
  {530000fd-b14a-4f63-ab1a-95d6cda94e96}; !- Material Name

OS:Construction,
  {3c4db871-898c-413c-b5e5-e8f52746ffdc}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {9f8be362-c6bb-4b0e-bc80-f960f5aba9ed}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {27bc526a-874a-4538-a8d3-d77a3fc69972}, !- Handle
  {3c4db871-898c-413c-b5e5-e8f52746ffdc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {9f8be362-c6bb-4b0e-bc80-f960f5aba9ed}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {621d9b39-32ba-4401-9157-b1824f1dba76}, !- Handle
  {9f8be362-c6bb-4b0e-bc80-f960f5aba9ed}; !- Material Name

OS:Construction,
  {95cded90-20b0-494b-b4c0-8c16c53d1735}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {aedd38e6-6c8c-4e50-91fd-2af6fce75d4f}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {f46c5aaa-7bc9-4a77-a9e7-bb5da5995cf9}, !- Handle
  {95cded90-20b0-494b-b4c0-8c16c53d1735}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {aedd38e6-6c8c-4e50-91fd-2af6fce75d4f}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5826fcf8-2759-422e-ae82-f6c0dff4a5bc}, !- Handle
  {aedd38e6-6c8c-4e50-91fd-2af6fce75d4f}; !- Material Name

OS:Construction,
  {251956e2-c618-4caa-82a5-48968f100286}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {b1569823-5a62-45e5-81cd-962cfc25e395}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {203de3c4-3f39-4574-9c82-cc397454e798}, !- Handle
  {251956e2-c618-4caa-82a5-48968f100286}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b1569823-5a62-45e5-81cd-962cfc25e395}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {583ca6b2-043d-4468-a556-dc45e99e370c}, !- Handle
  {b1569823-5a62-45e5-81cd-962cfc25e395}; !- Material Name

OS:Construction,
  {94899fbf-0278-45e2-b052-864e2932edcc}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {0da520d9-99c5-4727-959d-ea9ba450ea4c}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e9fe6ce6-3cec-44a1-ae9a-da7b5ab108df}, !- Handle
  {94899fbf-0278-45e2-b052-864e2932edcc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0da520d9-99c5-4727-959d-ea9ba450ea4c}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8cfa496b-8c5c-4eda-97c0-23ddc5c0f039}, !- Handle
  {0da520d9-99c5-4727-959d-ea9ba450ea4c}; !- Material Name

OS:Construction,
  {f4401bc6-1446-45d4-b4e1-bb088dffad3f}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {de12f6b4-40d8-40e4-82c3-2b64c7ef2a15}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {a21f0e66-59a8-44d4-a212-bfd97c782c4c}, !- Handle
  {f4401bc6-1446-45d4-b4e1-bb088dffad3f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {de12f6b4-40d8-40e4-82c3-2b64c7ef2a15}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d977db06-49ef-46a8-9313-c4d515b383b7}, !- Handle
  {de12f6b4-40d8-40e4-82c3-2b64c7ef2a15}; !- Material Name

OS:Construction,
  {3a1be8a7-37cc-41a6-a005-f8e226f59fbf}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {fef5d9e3-1ed0-4348-bc49-a31147594bb7}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {2df72451-7c85-4328-9564-123c348542c8}, !- Handle
  {3a1be8a7-37cc-41a6-a005-f8e226f59fbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {fef5d9e3-1ed0-4348-bc49-a31147594bb7}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cbf57635-2c80-4be2-a5d5-c2e97ed86fd4}, !- Handle
  {fef5d9e3-1ed0-4348-bc49-a31147594bb7}; !- Material Name

OS:Construction,
  {588bcce2-158d-428a-95c1-dbe770aaa58d}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {571af56c-6ed2-46e9-a75a-9d20bf5030e4}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7b687b4-bed8-4127-b385-9c76a157c9ba}, !- Handle
  {588bcce2-158d-428a-95c1-dbe770aaa58d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {571af56c-6ed2-46e9-a75a-9d20bf5030e4}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {02102f16-e4d2-4715-b627-a213aba146f3}, !- Handle
  {571af56c-6ed2-46e9-a75a-9d20bf5030e4}; !- Material Name

OS:Construction,
  {ed8539d1-8817-418b-9dc2-f0060c6d6551}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {88f8b0fc-c80a-472a-9f5f-5f910b66fd14}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e1bc9aef-8f20-4f2d-b827-d76b065fe85f}, !- Handle
  {ed8539d1-8817-418b-9dc2-f0060c6d6551}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {88f8b0fc-c80a-472a-9f5f-5f910b66fd14}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b5bda3b-19dd-4b30-be96-149581be0c4a}, !- Handle
  {88f8b0fc-c80a-472a-9f5f-5f910b66fd14}; !- Material Name

OS:Construction,
  {7b26370e-3750-493e-94fa-ae0d8c3f45e1}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {8d444047-5d39-4cf5-a20e-685d48785a6e}, !- Layer 1
  {0bbf6278-5847-404b-9eaa-d7a3bdf62f05}, !- Layer 2
  {12e4ab0b-7dc5-4490-81a0-cc44c4f185aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {1a39598b-859b-44fa-9698-4523dd0d6b73}, !- Handle
  {7b26370e-3750-493e-94fa-ae0d8c3f45e1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed,                            !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0bbf6278-5847-404b-9eaa-d7a3bdf62f05}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e841d49b-2a0a-4659-a1db-8d6c0fd2cd03}, !- Handle
  {0bbf6278-5847-404b-9eaa-d7a3bdf62f05}; !- Material Name

OS:Construction,
  {5c7200e1-9369-43a5-b2cf-bab671064ec1}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {dd5d9bf5-985d-41b3-a447-0507e35365dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {7b19a928-fe0b-4463-adfb-909414ae0274}, !- Handle
  {5c7200e1-9369-43a5-b2cf-bab671064ec1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {dd5d9bf5-985d-41b3-a447-0507e35365dd}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {3f962a5f-b58b-4fe9-985a-32304223687f}, !- Handle
  {dd5d9bf5-985d-41b3-a447-0507e35365dd}; !- Material Name

OS:Construction,
  {d4156669-3531-44c2-b7d7-5ef89a201456}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  ,                                       !- Surface Rendering Name
  {912feaf5-366d-452a-9f57-21085c4ee445}; !- Layer 1

OS:StandardsInformation:Construction,
  {b5cb1ab0-2f79-42f1-ad06-7f15db1b9d05}, !- Handle
  {d4156669-3531-44c2-b7d7-5ef89a201456}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:SimpleGlazingSystem,
  {912feaf5-366d-452a-9f57-21085c4ee445}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c66973d2-e67c-428c-b55e-ec7f9bf637f8}, !- Handle
  {912feaf5-366d-452a-9f57-21085c4ee445}; !- Material Name

OS:Construction,
  {cb96c958-6c09-4017-8a2f-0a66682aad1f}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {dd5d9bf5-985d-41b3-a447-0507e35365dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {3fd63f80-56a9-43f6-a16e-cb7b87712a0a}, !- Handle
  {cb96c958-6c09-4017-8a2f-0a66682aad1f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {92ef4c7d-2ec7-43f8-b7d7-5815c23afca4}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {45a3df1c-769a-4e3b-a036-440b7752f623}; !- Layer 1

OS:StandardsInformation:Construction,
  {59cbdcca-e05a-43a2-ae9f-d5f562bf8308}, !- Handle
  {92ef4c7d-2ec7-43f8-b7d7-5815c23afca4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {45a3df1c-769a-4e3b-a036-440b7752f623}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ec0ea05-1d50-4f81-9573-4c50f6a1b773}, !- Handle
  {45a3df1c-769a-4e3b-a036-440b7752f623}; !- Material Name

OS:Construction,
  {1c2f76df-d9b1-40e6-b16f-91952a71c6d2}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {c10d2996-4d06-4d35-a592-78364c45d777}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3d11014-a2a6-4bc1-8450-22cc98d2bb11}, !- Handle
  {1c2f76df-d9b1-40e6-b16f-91952a71c6d2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {c10d2996-4d06-4d35-a592-78364c45d777}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0bfec276-e88f-49d8-bba1-fb5d912638a1}, !- Handle
  {c10d2996-4d06-4d35-a592-78364c45d777}; !- Material Name

OS:Construction,
  {857efc6c-1e8d-4c00-afa7-de7ba74ffb22}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {45a3df1c-769a-4e3b-a036-440b7752f623}, !- Layer 1
  {0f884c47-fdf2-4692-9243-82673e5e2d5d}; !- Layer 2

OS:StandardsInformation:Construction,
  {f704cc1d-9cd7-4a86-97f7-9db2f010e1f3}, !- Handle
  {857efc6c-1e8d-4c00-afa7-de7ba74ffb22}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:NoMass,
  {0f884c47-fdf2-4692-9243-82673e5e2d5d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {63d0d535-9a1c-4d46-9589-85357ae5f7d8}, !- Handle
  {0f884c47-fdf2-4692-9243-82673e5e2d5d}; !- Material Name

OS:Construction,
  {a3c3a411-86b3-414e-b8a6-9212e7582516}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {c10d2996-4d06-4d35-a592-78364c45d777}, !- Layer 1
  {0f884c47-fdf2-4692-9243-82673e5e2d5d}; !- Layer 2

OS:StandardsInformation:Construction,
  {817a9408-b764-4293-8425-a0f1da2b373a}, !- Handle
  {a3c3a411-86b3-414e-b8a6-9212e7582516}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c7d89b90-2d8c-47c5-b083-1e804d252a24}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0bb17932-395e-41f5-9795-cf175cf5b61c}, !- Layer 1
  {90a2ab77-1535-4bf7-a7c1-7244b0eec0d0}; !- Layer 2

OS:StandardsInformation:Construction,
  {ac7e94b7-be7e-42dd-b9cd-28845df6a320}, !- Handle
  {c7d89b90-2d8c-47c5-b083-1e804d252a24}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0bb17932-395e-41f5-9795-cf175cf5b61c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28005e7b-502f-464b-816a-93b0a12b643a}, !- Handle
  {0bb17932-395e-41f5-9795-cf175cf5b61c}; !- Material Name

OS:Material,
  {90a2ab77-1535-4bf7-a7c1-7244b0eec0d0}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7cde19a-c3a7-4c93-8cfc-709c959831f3}, !- Handle
  {90a2ab77-1535-4bf7-a7c1-7244b0eec0d0}; !- Material Name

OS:Construction,
  {2a60d476-baba-4b9b-8aad-6b1d74f01a20}, !- Handle
  FlatNonresMetalBuildingRoofU048,        !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {9286ed1a-f715-440b-aef7-72e0a09a148d}; !- Layer 2

OS:StandardsInformation:Construction,
  {04f09652-96e1-44e3-b67a-eac0fac8a5dc}, !- Handle
  {2a60d476-baba-4b9b-8aad-6b1d74f01a20}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  Smooth,                                 !- Roughness
  0.0015875,                              !- Thickness {m}
  0.576853864301585,                      !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {b24c38a1-55a1-4caf-841f-430990e7349a}, !- Handle
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Roofing,                                !- Standards Category
  Metal Standing Seam - 1/16 in.,         !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {9286ed1a-f715-440b-aef7-72e0a09a148d}, !- Handle
  Compliance Insulation R20.05,           !- Name
  MediumSmooth,                           !- Roughness
  0.0814832,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {74031e84-6fb8-47e0-a430-4b5609bd4d5a}, !- Handle
  {9286ed1a-f715-440b-aef7-72e0a09a148d}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R20.05,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {a410ed5b-acfc-431a-a764-4e50f920c225}, !- Handle
  FlatNonresMetalBuildingRoofU065,        !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9a646f6-9b1c-4149-b0b6-22c824ad7e60}, !- Handle
  {a410ed5b-acfc-431a-a764-4e50f920c225}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}, !- Handle
  Compliance Insulation R14.60,           !- Name
  MediumSmooth,                           !- Roughness
  0.0593344,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {6bc40c25-598c-48b5-a491-538218cafc91}, !- Handle
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R14.60,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {1af96c2e-0224-48fd-846e-3736b5a45b09}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU028,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {da969c27-d3ec-4546-9c95-438b9bd3a2f0}, !- Handle
  {1af96c2e-0224-48fd-846e-3736b5a45b09}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}, !- Handle
  Compliance Insulation R34.93,           !- Name
  MediumSmooth,                           !- Roughness
  0.14195552,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {b3b42b4f-1e05-4346-afab-6aa056055526}, !- Handle
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R34.93,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {aaf44a6c-37da-4371-a9fc-9ad6818ab57e}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU034,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {8f884956-7293-4366-aecc-b5ae93ce7432}; !- Layer 2

OS:StandardsInformation:Construction,
  {7f816c8d-22f1-4b1f-bc93-3f6d577acc86}, !- Handle
  {aaf44a6c-37da-4371-a9fc-9ad6818ab57e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {8f884956-7293-4366-aecc-b5ae93ce7432}, !- Handle
  Compliance Insulation R28.63,           !- Name
  MediumSmooth,                           !- Roughness
  0.11635232,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dc6239d-8970-4408-abe8-0d2c111882b4}, !- Handle
  {8f884956-7293-4366-aecc-b5ae93ce7432}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R28.63,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {8881024b-c54f-4207-bb38-192df3bb94d6}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU039,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {d2d6effa-63a5-48b1-aabb-cd49afb26683}, !- Handle
  {8881024b-c54f-4207-bb38-192df3bb94d6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}, !- Handle
  Compliance Insulation R24.86,           !- Name
  MediumSmooth,                           !- Roughness
  0.10103104,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {d75f8c59-a76b-4fbe-8d84-ee1edaef8940}, !- Handle
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R24.86,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {9493a878-a14e-4743-a97b-19f64e0820d0}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU049,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {257e03bb-2179-48e8-be2c-03871d68a511}, !- Handle
  {9493a878-a14e-4743-a97b-19f64e0820d0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}, !- Handle
  Compliance Insulation R19.63,           !- Name
  MediumSmooth,                           !- Roughness
  0.07977632,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {96bda8ef-5c0b-4705-ba2e-2810bd0d81e1}, !- Handle
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R19.63,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {2e161887-02fd-4676-a773-eb5c9c6d80c3}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU067,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f3fe0111-5306-47fc-9c2a-afb71ee59cd4}, !- Handle
  {2e161887-02fd-4676-a773-eb5c9c6d80c3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}, !- Handle
  Compliance Insulation R14.14,           !- Name
  MediumSmooth,                           !- Roughness
  0.05746496,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {96089403-50f6-4a8a-ad78-741d7b15b050}, !- Handle
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R14.14,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {0d9a3e83-8f38-447f-b425-1a6d7e71db14}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU075,  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {191c70d6-9a70-4168-abcd-04098f063fe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {13ea6e0f-b526-4f39-86df-1cb845fd7e60}, !- Handle
  {0d9a3e83-8f38-447f-b425-1a6d7e71db14}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {191c70d6-9a70-4168-abcd-04098f063fe6}, !- Handle
  Compliance Insulation R12.55,           !- Name
  MediumSmooth,                           !- Roughness
  0.0510032,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {43b2828d-94cd-4600-a668-ba71ee69d88c}, !- Handle
  {191c70d6-9a70-4168-abcd-04098f063fe6}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R12.55,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {272c3652-2999-463d-8700-9be518c1cea2}, !- Handle
  FlatNonresWoodFramingAndOtherRoofUnconditioned, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {51a2c9e2-ef83-43d6-8f37-29bc6c891297}, !- Handle
  {272c3652-2999-463d-8700-9be518c1cea2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {af8a868d-3902-4b2f-a421-5907de0b62d1}, !- Handle
  FlatResMetalBuildingRoofU048,           !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {9286ed1a-f715-440b-aef7-72e0a09a148d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c922a0c4-c453-483a-b8f2-f888324b6a76}, !- Handle
  {af8a868d-3902-4b2f-a421-5907de0b62d1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {916fc6e8-9924-49e7-809c-40c0eee68b6b}, !- Handle
  FlatResMetalBuildingRoofU065,           !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {19c691f4-460b-45e8-b8ab-4a6f1184cd43}, !- Handle
  {916fc6e8-9924-49e7-809c-40c0eee68b6b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {01abae87-f53c-4da6-abac-238ec64439b6}, !- Handle
  FlatResWoodFramingAndOtherRoofU028,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {25cdc908-f320-4f53-8f37-aeb1adc17b2e}, !- Handle
  {01abae87-f53c-4da6-abac-238ec64439b6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {da5e8193-88e3-49c6-905a-8a70278e7c48}, !- Handle
  FlatResWoodFramingAndOtherRoofU034,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {8f884956-7293-4366-aecc-b5ae93ce7432}; !- Layer 2

OS:StandardsInformation:Construction,
  {9a871dae-dfd9-4f3b-a11c-d6a81a5ec307}, !- Handle
  {da5e8193-88e3-49c6-905a-8a70278e7c48}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {0e18720e-3433-45b2-9f30-059489753bac}, !- Handle
  FlatResWoodFramingAndOtherRoofU039,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {f42f2239-4f14-4fea-9ae8-1d07005f1974}, !- Handle
  {0e18720e-3433-45b2-9f30-059489753bac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {0ea97546-7fec-40e3-b9d5-de0639712231}, !- Handle
  FlatResWoodFramingAndOtherRoofU049,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {e3efcce6-6ba1-4c0a-b753-55b8055625c6}, !- Handle
  {0ea97546-7fec-40e3-b9d5-de0639712231}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {3ee11739-59b1-4dad-b92d-435133922d29}, !- Handle
  FlatResWoodFramingAndOtherRoofU067,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {43a02fa7-d800-4cdf-bf1a-4c371dc7269e}, !- Handle
  {3ee11739-59b1-4dad-b92d-435133922d29}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {3a364110-440a-4656-8ed6-2b4474028f70}, !- Handle
  FlatResWoodFramingAndOtherRoofU075,     !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {191c70d6-9a70-4168-abcd-04098f063fe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {b71a20ba-446d-4a8c-b51d-5f392e749c2d}, !- Handle
  {3a364110-440a-4656-8ed6-2b4474028f70}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {399bb626-4c84-4808-ad16-d672a729eb51}, !- Handle
  FlatResWoodFramingAndOtherRoofUnconditioned, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1eebbd9-9068-4489-98d8-9cf94cdc8d81}, !- Handle
  {399bb626-4c84-4808-ad16-d672a729eb51}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {995f48e8-f5d0-42dd-b7f5-98ee4ade53c5}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {4936357f-8938-4963-b633-5cd967bf6964}, !- Layer 1
  {8f806154-f7e1-4149-bdb1-40d49d260c67}, !- Layer 2
  {3c58dc24-c3dd-4e02-b17a-d713a8fb6c7a}; !- Layer 3

OS:StandardsInformation:Construction,
  {51c714ea-0c10-4057-9791-eb236e660be5}, !- Handle
  {995f48e8-f5d0-42dd-b7f5-98ee4ade53c5}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {4936357f-8938-4963-b633-5cd967bf6964}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {865e2107-b841-45e4-bb1e-cc37d2a15273}, !- Handle
  {4936357f-8938-4963-b633-5cd967bf6964}; !- Material Name

OS:Material:AirGap,
  {8f806154-f7e1-4149-bdb1-40d49d260c67}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {22fc5065-a1c3-4a57-9350-1c36e1aa6f4c}, !- Handle
  {8f806154-f7e1-4149-bdb1-40d49d260c67}; !- Material Name

OS:Material,
  {3c58dc24-c3dd-4e02-b17a-d713a8fb6c7a}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d025374-030b-41ab-9b71-fc1830185792}, !- Handle
  {3c58dc24-c3dd-4e02-b17a-d713a8fb6c7a}; !- Material Name

OS:Construction,
  {930913cb-45e1-4c1f-9a0c-ae07f15ad874}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {037ed26b-f2d1-4304-92ef-4d738f26bea4}; !- Layer 1

OS:StandardsInformation:Construction,
  {c12740b9-de4c-4533-8b0a-9ab024b4eebe}, !- Handle
  {930913cb-45e1-4c1f-9a0c-ae07f15ad874}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {037ed26b-f2d1-4304-92ef-4d738f26bea4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcb061db-f7f9-4c97-8848-bb2f2dc269d3}, !- Handle
  {037ed26b-f2d1-4304-92ef-4d738f26bea4}; !- Material Name

OS:Construction,
  {5e02aa7f-a33f-4b17-a2de-3af083859798}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {3c58dc24-c3dd-4e02-b17a-d713a8fb6c7a}, !- Layer 1
  {8f806154-f7e1-4149-bdb1-40d49d260c67}, !- Layer 2
  {4936357f-8938-4963-b633-5cd967bf6964}; !- Layer 3

OS:StandardsInformation:Construction,
  {ac77e4b3-1f86-4b22-bbc3-7be8c58f2af3}, !- Handle
  {5e02aa7f-a33f-4b17-a2de-3af083859798}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {399b961a-f4f4-4205-b96a-217407adb8d6}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {037ed26b-f2d1-4304-92ef-4d738f26bea4}; !- Layer 1

OS:StandardsInformation:Construction,
  {e18fe1ca-234e-4cfc-9f90-d08818c43c7e}, !- Handle
  {399b961a-f4f4-4205-b96a-217407adb8d6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6f31cd2b-5448-450d-b0cc-2be9b37b3896}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {a3f5a73c-62c4-47d6-946a-5b57552847c4}, !- Layer 1
  {3e43a4db-3837-414e-b55a-5a6a078f666e}, !- Layer 2
  {a3f5a73c-62c4-47d6-946a-5b57552847c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b1bdc8c-7204-4da6-8081-c439361f84f6}, !- Handle
  {6f31cd2b-5448-450d-b0cc-2be9b37b3896}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {a3f5a73c-62c4-47d6-946a-5b57552847c4}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a163a1c0-2df8-4e50-a919-dc63eb1f8660}, !- Handle
  {a3f5a73c-62c4-47d6-946a-5b57552847c4}; !- Material Name

OS:Material:AirGap,
  {3e43a4db-3837-414e-b55a-5a6a078f666e}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {50ff718d-a943-4a5a-b3e1-a24d225dd714}, !- Handle
  {3e43a4db-3837-414e-b55a-5a6a078f666e}; !- Material Name

OS:Construction,
  {58cb60b4-9000-4e40-ad24-806d79a915e7}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {169ce4e8-a3bf-458b-8288-5d641249d9c0}; !- Layer 1

OS:StandardsInformation:Construction,
  {48296e3f-c0d4-41df-882d-f425ed083a57}, !- Handle
  {58cb60b4-9000-4e40-ad24-806d79a915e7}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {169ce4e8-a3bf-458b-8288-5d641249d9c0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d4b6a03e-1949-4294-922a-9a24b6494818}, !- Handle
  {169ce4e8-a3bf-458b-8288-5d641249d9c0}; !- Material Name

OS:Construction,
  {09d438e2-1d3f-4636-a6e2-23fadc32fe9e}, !- Handle
  MassFloorU037,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {4a176d72-da58-4994-a7de-75396cd8c616}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 3
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 4

OS:StandardsInformation:Construction,
  {fc36a3ed-d7fc-4957-b2f1-93efcc14bce4}, !- Handle
  {09d438e2-1d3f-4636-a6e2-23fadc32fe9e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {16bcd4c5-d9af-47b3-86f0-593205b379bb}, !- Handle
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 4 in.,          !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {4a176d72-da58-4994-a7de-75396cd8c616}, !- Handle
  Compliance Insulation R22.48,           !- Name
  MediumSmooth,                           !- Roughness
  0.09135872,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {b42c489a-a359-4b7b-bcb6-1fdb76292000}, !- Handle
  {4a176d72-da58-4994-a7de-75396cd8c616}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R22.48,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  MediumSmooth,                           !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246972,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {67f0e4a9-fac2-4846-8c72-c427f906ad91}, !- Handle
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Plywood - 5/8 in.,                      !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255676,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {61db7d23-ab20-461a-9328-0359d6cebf39}, !- Handle
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Finish Materials,                       !- Standards Category
  Carpet - 3/4 in.,                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {43a7fbd1-0ca2-450c-bb87-03fa65b3e1e3}, !- Handle
  MassFloorU045,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {ee41db8c-f897-4bed-9860-76e03daacfe8}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 3
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 4

OS:StandardsInformation:Construction,
  {76a52de9-59ed-4561-9a25-d7d64a84fb33}, !- Handle
  {43a7fbd1-0ca2-450c-bb87-03fa65b3e1e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {ee41db8c-f897-4bed-9860-76e03daacfe8}, !- Handle
  Compliance Insulation R17.67,           !- Name
  MediumSmooth,                           !- Roughness
  0.07181088,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b39b8db-95f2-46f9-bf45-2eadcb2ae453}, !- Handle
  {ee41db8c-f897-4bed-9860-76e03daacfe8}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R17.67,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {03105d4f-e818-444e-a461-75d2934421d8}, !- Handle
  MassFloorU058,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {f7b3c1b2-b285-4ae9-ad28-46a3973b878c}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 3
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee9f352f-34d0-4d1c-a275-72cf390463a5}, !- Handle
  {03105d4f-e818-444e-a461-75d2934421d8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {f7b3c1b2-b285-4ae9-ad28-46a3973b878c}, !- Handle
  Compliance Insulation R12.69,           !- Name
  MediumSmooth,                           !- Roughness
  0.05157216,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdc7ef67-7ed4-4cc9-9ac1-422aa0e38bb0}, !- Handle
  {f7b3c1b2-b285-4ae9-ad28-46a3973b878c}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R12.69,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {9a061a0b-8753-475f-a466-a3de0e4614fb}, !- Handle
  MassFloorU069,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {b5929033-060e-466a-b0ac-57dbd608e6d0}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 3
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 4

OS:StandardsInformation:Construction,
  {e2bcbc93-7aac-48c7-806a-b22a01437f8e}, !- Handle
  {9a061a0b-8753-475f-a466-a3de0e4614fb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {b5929033-060e-466a-b0ac-57dbd608e6d0}, !- Handle
  Compliance Insulation R9.94,            !- Name
  MediumSmooth,                           !- Roughness
  0.04039616,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b6d0e20-ef7c-4c4c-8c13-42b29ce7045d}, !- Handle
  {b5929033-060e-466a-b0ac-57dbd608e6d0}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R9.94,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {9a62fb40-6151-427f-8d0d-c8e76dc72ead}, !- Handle
  MassFloorU092,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {dd19ce9c-1ab9-42e1-846c-92b51aa3454a}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 3
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 4

OS:StandardsInformation:Construction,
  {b868adc3-4dd4-4877-96ef-23096fb2a3c4}, !- Handle
  {9a62fb40-6151-427f-8d0d-c8e76dc72ead}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {dd19ce9c-1ab9-42e1-846c-92b51aa3454a}, !- Handle
  Compliance Insulation R6.32,            !- Name
  MediumSmooth,                           !- Roughness
  0.02568448,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {f023d9da-acd7-41f1-b6b8-5e5fc1424ca6}, !- Handle
  {dd19ce9c-1ab9-42e1-846c-92b51aa3454a}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R6.32,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {0c6b6303-41df-4816-929c-3379e9883524}, !- Handle
  MassFloorU269,                          !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {d7831d20-737b-4715-8a86-c8875fc3a9cf}, !- Layer 2
  {603f7f95-ec67-4a39-abd0-059edbf77723}; !- Layer 3

OS:StandardsInformation:Construction,
  {51545b75-90d8-45a5-9ec7-36ea562300be}, !- Handle
  {0c6b6303-41df-4816-929c-3379e9883524}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {d7831d20-737b-4715-8a86-c8875fc3a9cf}, !- Handle
  Compliance Insulation R1.54,            !- Name
  MediumSmooth,                           !- Roughness
  0.00625856,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {79ac7e59-8e3e-4383-829c-d9d27e3f56d5}, !- Handle
  {d7831d20-737b-4715-8a86-c8875fc3a9cf}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R1.54,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {503c54c6-a289-4501-a03f-db07c3636a1b}, !- Handle
  MassHeavyWallU160,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {c6a15ba6-81ba-401b-be0d-d1f1a9e0308d}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {c12f34f1-c903-439d-ba40-94f0130c4760}, !- Handle
  {503c54c6-a289-4501-a03f-db07c3636a1b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Handle
  Concrete - 140 lb/ft3 - 8 in.,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {fc99c910-7cf7-4b15-9ecf-7a715cb9f1b5}, !- Handle
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 8 in.,          !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {c6a15ba6-81ba-401b-be0d-d1f1a9e0308d}, !- Handle
  Compliance Insulation R3.70,            !- Name
  MediumSmooth,                           !- Roughness
  0.0150368,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d94e16d-1951-439d-ac15-7321baa86f74}, !- Handle
  {c6a15ba6-81ba-401b-be0d-d1f1a9e0308d}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R3.70,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  ,                                       !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {30b5ff7c-f776-4b80-b1df-f8fb55cc3caa}, !- Handle
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Air,                                    !- Standards Category
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {6467b320-53b2-45e8-a335-8e8043a4fcc1}, !- Handle
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Gypsum Board - 1/2 in.,                 !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {8c8dee4e-20aa-4109-8721-cf27ec75d676}, !- Handle
  MassHeavyWallU184,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {b20c796a-4920-4923-b912-319cfa05180e}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {d6b4482e-87bd-4abe-ac88-84aac235b7d7}, !- Handle
  {8c8dee4e-20aa-4109-8721-cf27ec75d676}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {b20c796a-4920-4923-b912-319cfa05180e}, !- Handle
  Compliance Insulation R2.89,            !- Name
  MediumSmooth,                           !- Roughness
  0.01174496,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b3fca4a-a324-4d91-8ff8-bc658eb59338}, !- Handle
  {b20c796a-4920-4923-b912-319cfa05180e}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R2.89,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {eadf1cdb-ce8b-4d41-8563-9e247b46611e}, !- Handle
  MassHeavyWallU211,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {01d8ebaf-62ff-42f8-95a7-690bed032c94}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {be71d696-98d8-463f-a804-8b7ec14eac26}, !- Handle
  {eadf1cdb-ce8b-4d41-8563-9e247b46611e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {01d8ebaf-62ff-42f8-95a7-690bed032c94}, !- Handle
  Compliance Insulation R2.19,            !- Name
  MediumSmooth,                           !- Roughness
  0.00890016,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdf6687c-d0e0-4ff6-9e92-2c0e55c78cd7}, !- Handle
  {01d8ebaf-62ff-42f8-95a7-690bed032c94}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R2.19,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {ffef553a-ca42-4eb6-8e57-7d33c8f4433c}, !- Handle
  MassHeavyWallU253,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {94efaafa-c621-4646-a24e-8e5945c2e1e9}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {82798ded-9cb3-45e4-85a6-a2eacee2dc08}, !- Handle
  {ffef553a-ca42-4eb6-8e57-7d33c8f4433c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {94efaafa-c621-4646-a24e-8e5945c2e1e9}, !- Handle
  Compliance Insulation R1.41,            !- Name
  MediumSmooth,                           !- Roughness
  0.00573024,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {a46e06b0-d084-4897-aaab-a5f0cee2db8c}, !- Handle
  {94efaafa-c621-4646-a24e-8e5945c2e1e9}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R1.41,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {160b13d2-587d-442c-9fd9-3816efbbed1d}, !- Handle
  MassHeavyWallU650,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {1192a78f-7972-402c-bfd5-b1f159e51759}; !- Layer 2

OS:StandardsInformation:Construction,
  {e515cf15-0e73-4ab7-9722-ac1e74a67d0a}, !- Handle
  {160b13d2-587d-442c-9fd9-3816efbbed1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {1192a78f-7972-402c-bfd5-b1f159e51759}, !- Handle
  Compliance Insulation R0.10,            !- Name
  MediumSmooth,                           !- Roughness
  0.0004064,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {866dac96-3804-4621-be8d-c0755add483c}, !- Handle
  {1192a78f-7972-402c-bfd5-b1f159e51759}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R0.10,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {8dcce3bf-0e80-4bb3-accd-a4d36c802911}, !- Handle
  MassHeavyWallU690,                      !- Name
  ,                                       !- Surface Rendering Name
  {86deda7d-73ae-42bb-ab57-8c9c9b934f0b}, !- Layer 1
  {2dd2d1f4-0a29-483e-bdff-2c20f2b72ecc}; !- Layer 2

OS:StandardsInformation:Construction,
  {030e76ec-2c89-46fd-9d9b-e4d3e1c5382d}, !- Handle
  {8dcce3bf-0e80-4bb3-accd-a4d36c802911}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {2dd2d1f4-0a29-483e-bdff-2c20f2b72ecc}, !- Handle
  Compliance Insulation R0.01,            !- Name
  MediumSmooth,                           !- Roughness
  4.064e-005,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {a55d6cfb-086b-41c5-89cb-9f88f267f8fa}, !- Handle
  {2dd2d1f4-0a29-483e-bdff-2c20f2b72ecc}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R0.01,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {73bc2e6f-3d81-42b2-bdba-d15755c690f8}, !- Handle
  MassLightWallU107,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {e92f4c02-2d52-4cca-a5c4-d491d9f465fc}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {3c2c3118-8e33-48d4-86dd-9aef6315262f}, !- Handle
  {73bc2e6f-3d81-42b2-bdba-d15755c690f8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {e92f4c02-2d52-4cca-a5c4-d491d9f465fc}, !- Handle
  Compliance Insulation R7.10,            !- Name
  MediumSmooth,                           !- Roughness
  0.0288544,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {9926f4cd-1897-4697-9a14-28a9d4b742ae}, !- Handle
  {e92f4c02-2d52-4cca-a5c4-d491d9f465fc}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R7.10,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {92a132cb-b895-4dd1-bb91-23da7eb8f2f3}, !- Handle
  MassLightWallU170,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {9f306339-fe66-47e5-b450-c639c4af7c93}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {fce5a103-b8f4-419e-b7df-3a4789cd4681}, !- Handle
  {92a132cb-b895-4dd1-bb91-23da7eb8f2f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {9f306339-fe66-47e5-b450-c639c4af7c93}, !- Handle
  Compliance Insulation R3.63,            !- Name
  MediumSmooth,                           !- Roughness
  0.01475232,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a10b23f-e4b6-443b-a07c-fb25321853b3}, !- Handle
  {9f306339-fe66-47e5-b450-c639c4af7c93}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R3.63,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {e7cce017-0e0c-4698-be09-38e57ba93e10}, !- Handle
  MassLightWallU196,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {a7caf2f6-d0fc-47e5-9ffe-8c3bffd95489}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {5d9865aa-b522-43db-aaef-d77c0fa0a7db}, !- Handle
  {e7cce017-0e0c-4698-be09-38e57ba93e10}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {a7caf2f6-d0fc-47e5-9ffe-8c3bffd95489}, !- Handle
  Compliance Insulation R2.85,            !- Name
  MediumSmooth,                           !- Roughness
  0.0115824,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {f28b1712-717a-403c-9865-6ab85d116767}, !- Handle
  {a7caf2f6-d0fc-47e5-9ffe-8c3bffd95489}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R2.85,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {f1d3519f-525b-4b05-833d-1c45df746445}, !- Handle
  MassLightWallU227,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {1787d0c2-8ec4-494d-95a7-a8dc0f545563}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {18fc4575-05be-4774-9c4e-cc16e0d4e297}, !- Handle
  {f1d3519f-525b-4b05-833d-1c45df746445}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {1787d0c2-8ec4-494d-95a7-a8dc0f545563}, !- Handle
  Compliance Insulation R2.15,            !- Name
  MediumSmooth,                           !- Roughness
  0.0087376,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {dff59c5e-b0f4-4d77-937f-08e5e08cebd5}, !- Handle
  {1787d0c2-8ec4-494d-95a7-a8dc0f545563}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R2.15,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {8a1f2c2c-0a14-495b-bf6e-5957fa6729c4}, !- Handle
  MassLightWallU278,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {68e00ff6-7a38-40c9-8e67-19b630eaaad2}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {48b22fa0-1afa-4cd3-9876-da2ebc5cd57f}, !- Handle
  {8a1f2c2c-0a14-495b-bf6e-5957fa6729c4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {68e00ff6-7a38-40c9-8e67-19b630eaaad2}, !- Handle
  Compliance Insulation R1.35,            !- Name
  MediumSmooth,                           !- Roughness
  0.0054864,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {714d98d3-02b0-46a4-a126-1502a06e503a}, !- Handle
  {68e00ff6-7a38-40c9-8e67-19b630eaaad2}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R1.35,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {3c91d070-58b5-4c26-9254-d54f529d4126}, !- Handle
  MassLightWallU440,                      !- Name
  ,                                       !- Surface Rendering Name
  {7884a9e2-a004-463f-b687-61b0ee90693c}, !- Layer 1
  {522ee103-b3ce-46b3-990f-b7f411d5bb6a}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {28c75415-6568-481e-8013-2bf41f961b1e}, !- Handle
  {3c91d070-58b5-4c26-9254-d54f529d4126}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {522ee103-b3ce-46b3-990f-b7f411d5bb6a}, !- Handle
  Compliance Insulation R0.02,            !- Name
  MediumSmooth,                           !- Roughness
  8.128e-005,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {c37ffd42-f6c9-4232-b06d-c578ebda2c40}, !- Handle
  {522ee103-b3ce-46b3-990f-b7f411d5bb6a}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R0.02,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {917bb148-0d69-4693-b047-7ff72c664fb9}, !- Handle
  MetalBldgWallU057,                      !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {5f2d7a9a-5fb0-4bdb-b6ed-d12611d789e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {1593e4e8-2454-4ced-8b4d-21a4ea7e2474}, !- Handle
  {917bb148-0d69-4693-b047-7ff72c664fb9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {5f2d7a9a-5fb0-4bdb-b6ed-d12611d789e7}, !- Handle
  Compliance Insulation R16.69,           !- Name
  MediumSmooth,                           !- Roughness
  0.06782816,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed381bdf-dea9-4aa6-b63b-7c5b59468c58}, !- Handle
  {5f2d7a9a-5fb0-4bdb-b6ed-d12611d789e7}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R16.69,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {1bfa5f7b-84ac-45d5-9e88-30e2afe170d4}, !- Handle
  MetalBldgWallU061,                      !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {30a66ead-b6bd-49f7-82f7-265e5f9e23ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab1cd15f-aa0a-4a3f-ac20-e58b37becf4a}, !- Handle
  {1bfa5f7b-84ac-45d5-9e88-30e2afe170d4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {30a66ead-b6bd-49f7-82f7-265e5f9e23ad}, !- Handle
  Compliance Insulation R15.54,           !- Name
  MediumSmooth,                           !- Roughness
  0.06315456,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3da71fd-8ae8-4f32-ae52-e25d8f6f5903}, !- Handle
  {30a66ead-b6bd-49f7-82f7-265e5f9e23ad}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R15.54,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {954c740e-63c3-43d3-b9e9-0d8f25afc794}, !- Handle
  MetalBldgWallU113,                      !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a544d45f-9101-4d3f-b589-20664026e5aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {d2f7610c-9ba7-428c-a830-4eb3fff15140}, !- Handle
  {954c740e-63c3-43d3-b9e9-0d8f25afc794}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {a544d45f-9101-4d3f-b589-20664026e5aa}, !- Handle
  Compliance Insulation R8.00,            !- Name
  MediumSmooth,                           !- Roughness
  0.032512,                               !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5f2925d-ae9b-4d9d-a908-cd7da04cccaf}, !- Handle
  {a544d45f-9101-4d3f-b589-20664026e5aa}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R8.00,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {60e7d97b-ccf6-405f-ba9b-560e2a1f6012}, !- Handle
  MetalBuildingRoofU048,                  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {9286ed1a-f715-440b-aef7-72e0a09a148d}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d7d98cf-0658-4db5-b87d-8ce6b3b98570}, !- Handle
  {60e7d97b-ccf6-405f-ba9b-560e2a1f6012}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {d05c001b-d4bb-4f6f-adf4-651e1d741277}, !- Handle
  MetalBuildingRoofU065,                  !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {94bae76a-7626-484b-9ff7-4fbfe3c5b585}, !- Handle
  {d05c001b-d4bb-4f6f-adf4-651e1d741277}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {803fcf3e-e9e7-45a5-aa88-9e36de2dc2ab}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}, !- Layer 1
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 2
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 3

OS:StandardsInformation:Construction,
  {049f7e95-a0f5-4d32-b58c-482fa13188c8}, !- Handle
  {803fcf3e-e9e7-45a5-aa88-9e36de2dc2ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {1a511761-d738-4567-b01c-9d2ce97074fa}, !- Handle
  MetalFrameWallU062,                     !- Name
  ,                                       !- Surface Rendering Name
  {52a02726-d694-47f7-9b13-30843694c598}, !- Layer 1
  {83866e67-33be-4326-9e16-a9d1b72141ee}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf595053-e43b-4958-84d6-0592fb651635}, !- Handle
  {1a511761-d738-4567-b01c-9d2ce97074fa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {52a02726-d694-47f7-9b13-30843694c598}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880413,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {24ac01a0-52ad-435c-bdd8-975036de3493}, !- Handle
  {52a02726-d694-47f7-9b13-30843694c598}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Plastering Materials,                   !- Standards Category
  Stucco - 7/8 in.,                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {83866e67-33be-4326-9e16-a9d1b72141ee}, !- Handle
  Compliance Insulation R13.99,           !- Name
  MediumSmooth,                           !- Roughness
  0.05685536,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {1522dbd1-b8e2-43ad-829b-1acebf7d1855}, !- Handle
  {83866e67-33be-4326-9e16-a9d1b72141ee}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R13.99,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {77c0334d-b83f-4d4f-9784-5c45cbfecd7f}, !- Handle
  MetalFrameWallU082,                     !- Name
  ,                                       !- Surface Rendering Name
  {52a02726-d694-47f7-9b13-30843694c598}, !- Layer 1
  {592267a1-4f58-4292-857d-a085117894b5}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {e752ce80-1a2c-41dc-99e9-37e2a6cedeae}, !- Handle
  {77c0334d-b83f-4d4f-9784-5c45cbfecd7f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {592267a1-4f58-4292-857d-a085117894b5}, !- Handle
  Compliance Insulation R10.06,           !- Name
  MediumSmooth,                           !- Roughness
  0.04088384,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {2aae3ad2-80e9-4c25-8059-c92385d5def4}, !- Handle
  {592267a1-4f58-4292-857d-a085117894b5}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R10.06,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {0483b846-76c6-4b07-9773-833c1b81058d}, !- Handle
  MetalFrameWallU098,                     !- Name
  ,                                       !- Surface Rendering Name
  {52a02726-d694-47f7-9b13-30843694c598}, !- Layer 1
  {5faea6f7-9d41-4ae8-9337-525518305c11}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {ec721812-a10e-4cd6-96fa-8271e0033a19}, !- Handle
  {0483b846-76c6-4b07-9773-833c1b81058d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {5faea6f7-9d41-4ae8-9337-525518305c11}, !- Handle
  Compliance Insulation R8.07,            !- Name
  MediumSmooth,                           !- Roughness
  0.03279648,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a7a8df9-d054-4745-a5b6-970a0f925f0e}, !- Handle
  {5faea6f7-9d41-4ae8-9337-525518305c11}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R8.07,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {b0849a17-5b87-46fe-86c6-58897b1e9718}, !- Handle
  MetalFrameWallU105,                     !- Name
  ,                                       !- Surface Rendering Name
  {52a02726-d694-47f7-9b13-30843694c598}, !- Layer 1
  {6c859a81-ff94-49b5-a005-4aad87e3b6fe}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {c148a8ba-54fd-4b13-9da8-e982f6c897a8}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5eda34f-070d-4404-ac57-58692aa7ec9f}, !- Handle
  {b0849a17-5b87-46fe-86c6-58897b1e9718}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {6c859a81-ff94-49b5-a005-4aad87e3b6fe}, !- Handle
  Compliance Insulation R7.39,            !- Name
  MediumSmooth,                           !- Roughness
  0.03003296,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {6080014c-168c-4269-b25b-9d4cb8ea6ed2}, !- Handle
  {6c859a81-ff94-49b5-a005-4aad87e3b6fe}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R7.39,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {e3345d51-ae82-41f1-af1f-4a76c769ea57}, !- Handle
  MetalFrameWallUnconditioned,            !- Name
  ,                                       !- Surface Rendering Name
  {52a02726-d694-47f7-9b13-30843694c598}; !- Layer 1

OS:StandardsInformation:Construction,
  {a419c2c4-f6f7-406d-8aed-ace7a9326ce8}, !- Handle
  {e3345d51-ae82-41f1-af1f-4a76c769ea57}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {56e7cefc-8ce5-40e1-8aec-ef207b936862}, !- Handle
  OtherFloorU034,                         !- Name
  ,                                       !- Surface Rendering Name
  {3eddcce5-bfb8-4785-815c-5e25324fbc1d}, !- Layer 1
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 2
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 3

OS:StandardsInformation:Construction,
  {77b4ac74-e10b-4c0f-965b-e195089f44f4}, !- Handle
  {56e7cefc-8ce5-40e1-8aec-ef207b936862}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {3eddcce5-bfb8-4785-815c-5e25324fbc1d}, !- Handle
  Compliance Insulation R25.16,           !- Name
  MediumSmooth,                           !- Roughness
  0.10225024,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {f180c597-4beb-49da-8fb2-aa414a0b6825}, !- Handle
  {3eddcce5-bfb8-4785-815c-5e25324fbc1d}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R25.16,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {32de90b0-87cf-4993-9b1c-9c7a3f38f65b}, !- Handle
  OtherFloorU039,                         !- Name
  ,                                       !- Surface Rendering Name
  {43cb3f6a-3a28-400c-a112-d681b2d4e2f2}, !- Layer 1
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 2
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 3

OS:StandardsInformation:Construction,
  {0f91f26f-64e2-48ae-9db2-605a6e75a315}, !- Handle
  {32de90b0-87cf-4993-9b1c-9c7a3f38f65b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {43cb3f6a-3a28-400c-a112-d681b2d4e2f2}, !- Handle
  Compliance Insulation R21.39,           !- Name
  MediumSmooth,                           !- Roughness
  0.08692896,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b81f162-07e9-475e-90b8-bcb23de3b358}, !- Handle
  {43cb3f6a-3a28-400c-a112-d681b2d4e2f2}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R21.39,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {e819d03f-3008-42d6-afe3-decd0a7d91e3}, !- Handle
  OtherFloorU048,                         !- Name
  ,                                       !- Surface Rendering Name
  {2f0b104b-4d1a-4751-b92f-32e898d58db5}, !- Layer 1
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 2
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 3

OS:StandardsInformation:Construction,
  {9abeb93e-da1f-4a74-8238-83b93ac80304}, !- Handle
  {e819d03f-3008-42d6-afe3-decd0a7d91e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {2f0b104b-4d1a-4751-b92f-32e898d58db5}, !- Handle
  Compliance Insulation R16.58,           !- Name
  MediumSmooth,                           !- Roughness
  0.06738112,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {664d5d67-b8d9-4871-bfd8-366dbdcc2f5a}, !- Handle
  {2f0b104b-4d1a-4751-b92f-32e898d58db5}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R16.58,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {54630a49-49c7-4078-a361-ffe950786422}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {c2d0560f-839b-4ada-8244-50b9759fbe0e}, !- Layer 1
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 2
  {2084cf3a-c3da-4672-8ddc-8e07e8f2778a}; !- Layer 3

OS:StandardsInformation:Construction,
  {926a3e3a-1fd8-47d8-a04f-7950d4a8c163}, !- Handle
  {54630a49-49c7-4078-a361-ffe950786422}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {c2d0560f-839b-4ada-8244-50b9759fbe0e}, !- Handle
  Compliance Insulation R9.83,            !- Name
  MediumSmooth,                           !- Roughness
  0.03987038,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e011a16-6922-4052-b5ec-2f46343b9d7b}, !- Handle
  {c2d0560f-839b-4ada-8244-50b9759fbe0e}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R9.83,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {f5b940b6-8518-4426-8a4d-458fd549daf6}, !- Handle
  OtherFloorUnconditioned,                !- Name
  ,                                       !- Surface Rendering Name
  {603f7f95-ec67-4a39-abd0-059edbf77723}; !- Layer 1

OS:StandardsInformation:Construction,
  {2b551824-2c02-4dff-b336-e346d456b694}, !- Handle
  {f5b940b6-8518-4426-8a4d-458fd549daf6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {a1bdfcf5-28a4-41a4-be16-afc5893d7528}, !- Handle
  SteepNonresMetalBuildingRoofU048,       !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {9286ed1a-f715-440b-aef7-72e0a09a148d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d9879ff3-fed7-4369-9373-414974cbb5f3}, !- Handle
  {a1bdfcf5-28a4-41a4-be16-afc5893d7528}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {0b0d9f9d-2916-4701-a948-8a16766e0a97}, !- Handle
  SteepNonresMetalBuildingRoofU065,       !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {dbcfe866-0a42-4adc-a2ea-db1f55cbcb18}, !- Handle
  {0b0d9f9d-2916-4701-a948-8a16766e0a97}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {907098b2-4e43-4fb0-96e1-cfaa3a2f80a9}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU028, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {792132aa-2dbd-4c0b-890f-de5477bf46b6}, !- Handle
  {907098b2-4e43-4fb0-96e1-cfaa3a2f80a9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {603a1bb1-752c-4228-aace-f1139fe76d49}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU034, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {8f884956-7293-4366-aecc-b5ae93ce7432}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b687f44-fbfc-4eda-a469-c50ea9888446}, !- Handle
  {603a1bb1-752c-4228-aace-f1139fe76d49}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {f1cc038b-63bc-42e2-b5d4-40d2e863c9e0}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU039, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {26b0eb14-1d5f-44f7-b15f-55e6f008d570}, !- Handle
  {f1cc038b-63bc-42e2-b5d4-40d2e863c9e0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {9ce0f201-551c-4f01-9389-7742628ca11d}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU049, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {2a0dc641-0c3f-42de-8043-194411ebb5fa}, !- Handle
  {9ce0f201-551c-4f01-9389-7742628ca11d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {2c74200e-d077-41c9-966f-9d4ac1462864}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU067, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {15b68dd4-a3df-4e87-8846-5b3be22af7a7}, !- Handle
  {2c74200e-d077-41c9-966f-9d4ac1462864}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {ee443d53-96f1-4a99-996b-1d47d521a1d6}, !- Handle
  SteepNonresWoodFramingAndOtherRoofU075, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {191c70d6-9a70-4168-abcd-04098f063fe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {146edc60-c1f1-4af2-a636-1bb2b73630cd}, !- Handle
  {ee443d53-96f1-4a99-996b-1d47d521a1d6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {a1d9a6b9-1d9e-45c3-87b3-418878446c2d}, !- Handle
  SteepNonresWoodFramingAndOtherRoofUnconditioned, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {7530d937-0fd6-45c1-bb82-f80661c081a5}, !- Handle
  {a1d9a6b9-1d9e-45c3-87b3-418878446c2d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {30367c6d-1d7b-4a36-9b76-2d74b906dd90}, !- Handle
  SteepResMetalBuildingRoofU048,          !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {9286ed1a-f715-440b-aef7-72e0a09a148d}; !- Layer 2

OS:StandardsInformation:Construction,
  {0025f6e8-d8bf-4c61-9c28-414125faea4c}, !- Handle
  {30367c6d-1d7b-4a36-9b76-2d74b906dd90}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {f366354b-45f5-4745-9698-7df1f36d58e3}, !- Handle
  SteepResMetalBuildingRoofU065,          !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f6012f1f-5291-4d4a-8f90-39f4218398aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {6b722a73-1f45-4793-b10b-d5ca59171ae2}, !- Handle
  {f366354b-45f5-4745-9698-7df1f36d58e3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {17b7036a-2a6a-4f2a-a13c-90ae901e2aac}, !- Handle
  SteepResWoodFramingAndOtherRoofU028,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {9698f666-5b15-4e48-96d0-971fa5498c1a}, !- Handle
  {17b7036a-2a6a-4f2a-a13c-90ae901e2aac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {f22c83f7-3af6-4104-99ce-05d67538b598}, !- Handle
  SteepResWoodFramingAndOtherRoofU034,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {8f884956-7293-4366-aecc-b5ae93ce7432}; !- Layer 2

OS:StandardsInformation:Construction,
  {42292241-a558-4749-9c04-92389238d2a2}, !- Handle
  {f22c83f7-3af6-4104-99ce-05d67538b598}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {1681777f-5204-4985-819d-059a1af96eb4}, !- Handle
  SteepResWoodFramingAndOtherRoofU039,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {188295c9-9121-4912-952e-54f54385af5f}, !- Handle
  {1681777f-5204-4985-819d-059a1af96eb4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {1e36d617-9a05-4881-b33a-41d250812eca}, !- Handle
  SteepResWoodFramingAndOtherRoofU049,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a3c7ee4-1db7-4c3a-ad4c-cb495b91f800}, !- Handle
  {1e36d617-9a05-4881-b33a-41d250812eca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {ea383583-628e-4857-8dc7-f006982f7b4f}, !- Handle
  SteepResWoodFramingAndOtherRoofU067,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f6710ca-0614-4c5d-b31f-1b4596bfa7e0}, !- Handle
  {ea383583-628e-4857-8dc7-f006982f7b4f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {b95eeafc-8508-4d53-b78b-c890605791d6}, !- Handle
  SteepResWoodFramingAndOtherRoofU075,    !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {191c70d6-9a70-4168-abcd-04098f063fe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {fff15a56-e09a-47bc-966f-f13d8fa235a9}, !- Handle
  {b95eeafc-8508-4d53-b78b-c890605791d6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {2753fe3a-1709-446b-ae0e-f260e6bc32c2}, !- Handle
  SteepResWoodFramingAndOtherRoofUnconditioned, !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f1df427-bbf2-444e-8e79-81523067f305}, !- Handle
  {2753fe3a-1709-446b-ae0e-f260e6bc32c2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {76a64f36-2329-477c-8439-2c9ad45a5480}, !- Handle
  WoodFramingAndOtherRoofU028,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {1a986f7c-700d-4cbb-a5e4-32d7ec5a26cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {3b81f173-73d9-4f69-974d-a626cd541f4c}, !- Handle
  {76a64f36-2329-477c-8439-2c9ad45a5480}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {856e9553-bb19-4d81-b738-4f363f0f31de}, !- Handle
  WoodFramingAndOtherRoofU034,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {8f884956-7293-4366-aecc-b5ae93ce7432}; !- Layer 2

OS:StandardsInformation:Construction,
  {2ef6e133-cf95-474a-8da3-282a206a99fd}, !- Handle
  {856e9553-bb19-4d81-b738-4f363f0f31de}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {2ed70b37-fd58-4603-9c64-8f0695bf7a81}, !- Handle
  WoodFramingAndOtherRoofU039,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {a40f519c-6acb-41b2-86d5-66ca59bf5c0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {caa5c400-319b-4053-a5b6-df6ae36684ee}, !- Handle
  {2ed70b37-fd58-4603-9c64-8f0695bf7a81}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {dec6fa8e-3d34-4b95-a4e9-9fc5bc16d430}, !- Handle
  WoodFramingAndOtherRoofU049,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {20d5dd44-fb25-4130-9f9a-3eb9af1d1b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {e772aa4d-0d58-4445-8baf-279ce23810a1}, !- Handle
  {dec6fa8e-3d34-4b95-a4e9-9fc5bc16d430}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {54079324-dc70-484c-878a-7d5c2ad722bb}, !- Handle
  WoodFramingAndOtherRoofU067,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {f22e7c85-deea-4ea9-a1b7-af6727bde37b}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a4f1d67-a736-443c-b269-5d2477949ac3}, !- Handle
  {54079324-dc70-484c-878a-7d5c2ad722bb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {a9e9433f-6dfc-4cab-997f-5761ab3f5947}, !- Handle
  WoodFramingAndOtherRoofU075,            !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}, !- Layer 1
  {191c70d6-9a70-4168-abcd-04098f063fe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {1de7821c-cf4c-4738-b070-87fe65d4118c}, !- Handle
  {a9e9433f-6dfc-4cab-997f-5761ab3f5947}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {2d5086fa-c5ca-49c6-bad7-dd98e2f2574d}, !- Handle
  WoodFramingAndOtherRoofUnconditioned,   !- Name
  ,                                       !- Surface Rendering Name
  {07d4defb-46b1-4f5a-9a15-78083b67bde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ab31f65-0909-4740-be30-6b7b6c513d36}, !- Handle
  {2d5086fa-c5ca-49c6-bad7-dd98e2f2574d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Construction,
  {db34e062-20f5-41c5-9de7-d2d6bf8cb064}, !- Handle
  WoodWallU042,                           !- Name
  ,                                       !- Surface Rendering Name
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 1
  {4c2ac32c-fa91-4afb-886d-55d2ef3e65ef}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}; !- Layer 4

OS:StandardsInformation:Construction,
  {1d5f1850-46e5-43e2-8366-adfc35126eb3}, !- Handle
  {db34e062-20f5-41c5-9de7-d2d6bf8cb064}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {4c2ac32c-fa91-4afb-886d-55d2ef3e65ef}, !- Handle
  Compliance Insulation R21.18,           !- Name
  MediumSmooth,                           !- Roughness
  0.08607552,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {25c83414-dfc1-4105-a23d-a6277f42ef2f}, !- Handle
  {4c2ac32c-fa91-4afb-886d-55d2ef3e65ef}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R21.18,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Material,
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}, !- Handle
  Gypsum Board - 3/8 in.,                 !- Name
  MediumSmooth,                           !- Roughness
  0.009652,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef54ed4a-51a7-4042-802f-646a55b0497e}, !- Handle
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Gypsum Board - 3/8 in.,                 !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {6febec6e-085b-4c8a-8c68-e2cf9320bb38}, !- Handle
  WoodWallU059,                           !- Name
  ,                                       !- Surface Rendering Name
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 1
  {6b87e57f-f038-4d42-a53f-1a9c43b862a5}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}; !- Layer 4

OS:StandardsInformation:Construction,
  {af5576e1-c9fb-4bb0-95e0-8bd887b1ded8}, !- Handle
  {6febec6e-085b-4c8a-8c68-e2cf9320bb38}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {6b87e57f-f038-4d42-a53f-1a9c43b862a5}, !- Handle
  Compliance Insulation R14.32,           !- Name
  MediumSmooth,                           !- Roughness
  0.05819648,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {bea611d6-beed-4bbf-acc5-888931823753}, !- Handle
  {6b87e57f-f038-4d42-a53f-1a9c43b862a5}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R14.32,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {d4140748-abbf-4021-a2ed-957d50830afd}, !- Handle
  WoodWallU102,                           !- Name
  ,                                       !- Surface Rendering Name
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 1
  {283356e7-7d15-4eee-ba47-8308c99e28ba}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}; !- Layer 4

OS:StandardsInformation:Construction,
  {292b0f23-89bc-410c-b5ae-979c05b46338}, !- Handle
  {d4140748-abbf-4021-a2ed-957d50830afd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {283356e7-7d15-4eee-ba47-8308c99e28ba}, !- Handle
  Compliance Insulation R7.18,            !- Name
  MediumSmooth,                           !- Roughness
  0.02917952,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e5c3b72-744d-46d7-8448-ffe8d131b1a3}, !- Handle
  {283356e7-7d15-4eee-ba47-8308c99e28ba}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R7.18,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Construction,
  {a93ae724-d378-49bd-887c-285be27b3889}, !- Handle
  WoodWallU110,                           !- Name
  ,                                       !- Surface Rendering Name
  {603f7f95-ec67-4a39-abd0-059edbf77723}, !- Layer 1
  {98e23b95-7004-4926-b880-a94a0bec7fe5}, !- Layer 2
  {065acb20-8e01-4415-81ba-78a9157df073}, !- Layer 3
  {ca1697a2-f126-4c7f-a1c7-e66c39958c7f}; !- Layer 4

OS:StandardsInformation:Construction,
  {b7567478-4d2a-4b2f-a06c-3ba1f4d0a83b}, !- Handle
  {a93ae724-d378-49bd-887c-285be27b3889}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013;                       !- Construction Standard

OS:Material,
  {98e23b95-7004-4926-b880-a94a0bec7fe5}, !- Handle
  Compliance Insulation R6.46,            !- Name
  MediumSmooth,                           !- Roughness
  0.02625344,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Material,
  {2185cfa1-2eb8-4761-9859-8190c48104e1}, !- Handle
  {98e23b95-7004-4926-b880-a94a0bec7fe5}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R6.46,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:SpaceType,
  {32dca224-a4eb-4474-9616-21efeb8f7da3}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b5144556-6bb0-458e-9252-d3115f52a5d3}, !- Default Schedule Set Name
  {af4d3bb2-2c31-432b-a0d1-89146948344d}, !- Group Rendering Name
  {8508e4d9-4e3a-4c94-962d-629917c76fe8}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {af4d3bb2-2c31-432b-a0d1-89146948344d}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5144556-6bb0-458e-9252-d3115f52a5d3}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8ef194d1-51dd-46ee-a672-108ab160903f}, !- Number of People Schedule Name
  {d370bf76-1813-4bca-a90e-32402b8908e1}, !- People Activity Level Schedule Name
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, !- Lighting Schedule Name
  {4a0707cd-c8a5-42c0-9380-fad514b12faa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {66ae0a07-8f9f-47d8-b564-49b530a53530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b040d33b-4044-4d5d-a534-9f5093573032}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {64346fca-511a-484d-8353-b41d7e0dbfc0}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Lights, !- Name
  {b040d33b-4044-4d5d-a534-9f5093573032}, !- Lights Definition Name
  {32dca224-a4eb-4474-9616-21efeb8f7da3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  {19a8d8d3-bbf2-4ba7-bf1b-50c74608de84}, ! Default Day Schedule Name
  {e05bffdf-cc41-4c14-b6eb-db35c18a4b87}, ! Summer Design Day Schedule Name
  {7a8af3ad-e765-4bdc-8e1a-3459af926fe4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {19a8d8d3-bbf2-4ba7-bf1b-50c74608de84}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {e05bffdf-cc41-4c14-b6eb-db35c18a4b87}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a8af3ad-e765-4bdc-8e1a-3459af926fe4}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {be45530b-1cd8-4aae-a215-8daa74b0564d}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e0f2eb14-b886-4de0-ad66-0a1381d05814}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0f2eb14-b886-4de0-ad66-0a1381d05814}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {3be38879-d642-485d-a5ce-b1df5e6eb9f5}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e9dc9a7e-7bce-4003-b032-146f437e4e9d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e9dc9a7e-7bce-4003-b032-146f437e4e9d}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {8508e4d9-4e3a-4c94-962d-629917c76fe8}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5bfb963b-1605-4bdd-bc9d-be5fcde47f05}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47561ea8-2174-43b9-8d1f-f91454981f7a}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 People, !- Name
  {5bfb963b-1605-4bdd-bc9d-be5fcde47f05}, !- People Definition Name
  {32dca224-a4eb-4474-9616-21efeb8f7da3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8ef194d1-51dd-46ee-a672-108ab160903f}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  {07da2808-41e6-489a-a96b-0aa6cebdda0e}, ! Default Day Schedule Name
  {d2ec459e-1612-464c-a8e2-74f4f053506a}, ! Summer Design Day Schedule Name
  {5d835bc8-2e6a-41d0-aec4-64f4617d3fa2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {07da2808-41e6-489a-a96b-0aa6cebdda0e}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {d2ec459e-1612-464c-a8e2-74f4f053506a}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5d835bc8-2e6a-41d0-aec4-64f4617d3fa2}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {22dcb0fa-992d-41ec-9801-506c9951acc2}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {8ef194d1-51dd-46ee-a672-108ab160903f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2e103099-5375-49d4-985f-883606cc1398}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2e103099-5375-49d4-985f-883606cc1398}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {fad9f161-d33e-4c10-814c-ce0dea8451c0}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {8ef194d1-51dd-46ee-a672-108ab160903f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {33b7a1f3-d5f8-40ab-a831-eb9222587b72}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {33b7a1f3-d5f8-40ab-a831-eb9222587b72}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Ruleset,
  {d370bf76-1813-4bca-a90e-32402b8908e1}, ! Handle
  LargeHotel Activity,                    ! Name
  {ae49135f-a835-439f-a140-3b6769b38329}, ! Schedule Type Limits Name
  {9d493836-c006-4f0c-ba81-58de6ff2a612}, ! Default Day Schedule Name
  {36de86f9-3cbe-42a1-bb14-d2d6f0d7db5e}, ! Summer Design Day Schedule Name
  {e1d25d0a-fe2a-4c9d-ba6c-d15cbd3fbdca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ae49135f-a835-439f-a140-3b6769b38329}, !- Handle
  ActivityLevel 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9d493836-c006-4f0c-ba81-58de6ff2a612}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {ae49135f-a835-439f-a140-3b6769b38329}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {36de86f9-3cbe-42a1-bb14-d2d6f0d7db5e}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {ae49135f-a835-439f-a140-3b6769b38329}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e1d25d0a-fe2a-4c9d-ba6c-d15cbd3fbdca}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {ae49135f-a835-439f-a140-3b6769b38329}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {57268129-fc6f-461b-a9c4-1c09bee081e0}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Infiltration, !- Name
  {32dca224-a4eb-4474-9616-21efeb8f7da3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {66ae0a07-8f9f-47d8-b564-49b530a53530}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  {9b8fd7f4-6c84-4574-9bf4-2bea96631968}, ! Default Day Schedule Name
  {1d7d0e42-5f37-4510-98f6-94c924bbd053}, ! Summer Design Day Schedule Name
  {cbfa57b1-fa8d-42cd-b355-41c4dff71aea}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b8fd7f4-6c84-4574-9bf4-2bea96631968}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1d7d0e42-5f37-4510-98f6-94c924bbd053}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {cbfa57b1-fa8d-42cd-b355-41c4dff71aea}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {4fb9e7e8-71c3-4278-b530-a8147e74b68a}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b8e888e7-aff4-46b3-a5e7-ce775fac88ed}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Electric Equipment, !- Name
  {4fb9e7e8-71c3-4278-b530-a8147e74b68a}, !- Electric Equipment Definition Name
  {32dca224-a4eb-4474-9616-21efeb8f7da3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {4a0707cd-c8a5-42c0-9380-fad514b12faa}, ! Handle
  LargeHotel Bldg Equip,                  ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  {c0dcb00a-c734-4325-977d-a819def3209c}, ! Default Day Schedule Name
  {d76d0568-5a5e-49e9-8058-b8f6abf9a90f}, ! Summer Design Day Schedule Name
  {55ee347d-f243-4082-b68a-e31b3979b8c6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0dcb00a-c734-4325-977d-a819def3209c}, ! Handle
  LargeHotel Bldg Equip Default Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {d76d0568-5a5e-49e9-8058-b8f6abf9a90f}, ! Handle
  LargeHotel Bldg Equip Summer Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {55ee347d-f243-4082-b68a-e31b3979b8c6}, ! Handle
  LargeHotel Bldg Equip Winter Design Day, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0d7d690e-c015-44af-8062-fa2773db0ea4}, ! Handle
  LargeHotel Bldg Equip Rule 1,           ! Name
  {4a0707cd-c8a5-42c0-9380-fad514b12faa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9612c538-2503-4e3b-88f8-5711080e003e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9612c538-2503-4e3b-88f8-5711080e003e}, ! Handle
  LargeHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {c67f5ed3-1ab3-4136-827c-46ceec371705}, ! Handle
  LargeHotel Bldg Equip Rule 2,           ! Name
  {4a0707cd-c8a5-42c0-9380-fad514b12faa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {617608ea-7e94-4e8a-8e6f-f92a78a9dc67}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {617608ea-7e94-4e8a-8e6f-f92a78a9dc67}, ! Handle
  LargeHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {c0a94569-2cfd-4b02-a234-a8dd5630494f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {717b7c61-f4ae-4326-89dc-d9997e01d2e6}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Thermostat, !- Name
  {7e06c23d-d318-46e5-b99f-d90a1ddebe4f}, !- Heating Setpoint Temperature Schedule Name
  {996ab6e4-f434-4aba-affc-5897ab68c895}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7e06c23d-d318-46e5-b99f-d90a1ddebe4f}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {55ca04d4-afc5-442a-b5e7-c926d3b1f8e5}, ! Schedule Type Limits Name
  {656a2add-346b-4ece-aaf8-bf82c0e530e3}, ! Default Day Schedule Name
  {be051f4f-09e6-4766-a509-f2c9b5c52b09}, ! Summer Design Day Schedule Name
  {2d811eee-20a8-4836-ae71-6729ce36d529}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {55ca04d4-afc5-442a-b5e7-c926d3b1f8e5}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {656a2add-346b-4ece-aaf8-bf82c0e530e3}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {55ca04d4-afc5-442a-b5e7-c926d3b1f8e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {be051f4f-09e6-4766-a509-f2c9b5c52b09}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {55ca04d4-afc5-442a-b5e7-c926d3b1f8e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {2d811eee-20a8-4836-ae71-6729ce36d529}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {55ca04d4-afc5-442a-b5e7-c926d3b1f8e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {996ab6e4-f434-4aba-affc-5897ab68c895}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {a124b51f-416b-4f9f-ab38-31e5d75921a6}, ! Schedule Type Limits Name
  {2270753b-fae2-443d-8efc-84608c892c7f}, ! Default Day Schedule Name
  {3775f725-6934-437c-85d0-cada92251e14}, ! Summer Design Day Schedule Name
  {4a7b49c4-d24a-4eb6-a7ef-b6252d463847}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a124b51f-416b-4f9f-ab38-31e5d75921a6}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2270753b-fae2-443d-8efc-84608c892c7f}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {a124b51f-416b-4f9f-ab38-31e5d75921a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3775f725-6934-437c-85d0-cada92251e14}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {a124b51f-416b-4f9f-ab38-31e5d75921a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {4a7b49c4-d24a-4eb6-a7ef-b6252d463847}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {a124b51f-416b-4f9f-ab38-31e5d75921a6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:SpaceType,
  {143f21aa-fc89-4cba-9aee-cc481d56fbe8}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {819d9c72-1a82-44a5-a3ce-2b715437a2da}, !- Default Schedule Set Name
  {e9270877-fde6-44d4-adc1-cc39eea09ee4}, !- Group Rendering Name
  {08202f89-ee52-4c90-9aa1-245b86af0076}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {e9270877-fde6-44d4-adc1-cc39eea09ee4}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {819d9c72-1a82-44a5-a3ce-2b715437a2da}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8ef194d1-51dd-46ee-a672-108ab160903f}, !- Number of People Schedule Name
  {d370bf76-1813-4bca-a90e-32402b8908e1}, !- People Activity Level Schedule Name
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, !- Lighting Schedule Name
  {4a0707cd-c8a5-42c0-9380-fad514b12faa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {66ae0a07-8f9f-47d8-b564-49b530a53530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8229f32a-a286-4e3f-9a85-45ff8b8e67f3}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8b1c14ed-7de4-4092-a04f-ae5209b12200}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Lights, !- Name
  {8229f32a-a286-4e3f-9a85-45ff8b8e67f3}, !- Lights Definition Name
  {143f21aa-fc89-4cba-9aee-cc481d56fbe8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08202f89-ee52-4c90-9aa1-245b86af0076}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7a04d24d-ada2-433c-a433-34ecc7ff46de}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b09e232c-31af-4202-bc9f-312e5435a3f9}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 People, !- Name
  {7a04d24d-ada2-433c-a433-34ecc7ff46de}, !- People Definition Name
  {143f21aa-fc89-4cba-9aee-cc481d56fbe8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e987ab45-86b5-4ccd-b8d3-be3317be2af5}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Infiltration, !- Name
  {143f21aa-fc89-4cba-9aee-cc481d56fbe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4754bfed-e7e1-42f6-8ccb-7c0c15db3d9d}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0e73bef7-88d8-41b2-b001-e51ad4edd4a6}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Electric Equipment, !- Name
  {4754bfed-e7e1-42f6-8ccb-7c0c15db3d9d}, !- Electric Equipment Definition Name
  {143f21aa-fc89-4cba-9aee-cc481d56fbe8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4696947-91de-4abd-9f06-aa2af66c9ba3}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Thermostat, !- Name
  {7e06c23d-d318-46e5-b99f-d90a1ddebe4f}, !- Heating Setpoint Temperature Schedule Name
  {996ab6e4-f434-4aba-affc-5897ab68c895}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3749d63e-923d-4162-9647-2bd37e8821eb}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b340838a-c616-4448-85fc-1552bdefbee8}, !- Default Schedule Set Name
  {941b4665-cc2d-4acf-8b80-4b99edc8d65b}, !- Group Rendering Name
  {a7c60084-8760-4643-a844-0529d2e28192}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {941b4665-cc2d-4acf-8b80-4b99edc8d65b}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b340838a-c616-4448-85fc-1552bdefbee8}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8ef194d1-51dd-46ee-a672-108ab160903f}, !- Number of People Schedule Name
  {d370bf76-1813-4bca-a90e-32402b8908e1}, !- People Activity Level Schedule Name
  {1af6b276-acc5-4178-a58a-c6fa8cb1e1d5}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {66ae0a07-8f9f-47d8-b564-49b530a53530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b5640307-5ab0-4785-82b6-ad82e664bcc4}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce51192e-4e5c-4994-b031-ca368fd0f988}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Lights, !- Name
  {b5640307-5ab0-4785-82b6-ad82e664bcc4}, !- Lights Definition Name
  {3749d63e-923d-4162-9647-2bd37e8821eb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a7c60084-8760-4643-a844-0529d2e28192}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0fe72ddf-3f4e-4644-a826-e625876fddc0}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
