  SecondarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {66641b8a-e231-47d4-92c8-85cb86ff894e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {f23329e9-f5ab-4262-b572-308920e79a16}, ! Handle
  SecondarySchool ClgSetp Rule 2,         ! Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {337ba744-1ada-4d59-884c-1a511856a7b2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {337ba744-1ada-4d59-884c-1a511856a7b2}, ! Handle
  SecondarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {66641b8a-e231-47d4-92c8-85cb86ff894e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:SpaceType,
  {a7d3dad0-27fb-4821-9167-5a9503774069}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {113f3986-6184-468e-b312-de842f595ff9}, !- Default Schedule Set Name
  {a98314af-391b-497d-b7f5-51899d2d02d8}, !- Group Rendering Name
  {c7f221b8-5cea-4172-9e14-c0950d4d82a5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {a98314af-391b-497d-b7f5-51899d2d02d8}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {113f3986-6184-468e-b312-de842f595ff9}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2c3efbea-f54d-4fae-b714-2a09236868db}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {abdac9be-b580-4590-81ff-cc539d53f5b1}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Lights, !- Name
  {2c3efbea-f54d-4fae-b714-2a09236868db}, !- Lights Definition Name
  {a7d3dad0-27fb-4821-9167-5a9503774069}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c7f221b8-5cea-4172-9e14-c0950d4d82a5}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2c89fc01-f1fe-4367-ad2c-3ec78a02bd8c}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {145717f1-3dd6-4159-af07-8f96aa52476a}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 People, !- Name
  {2c89fc01-f1fe-4367-ad2c-3ec78a02bd8c}, !- People Definition Name
  {a7d3dad0-27fb-4821-9167-5a9503774069}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Handle
  SecondarySchool Bldg Occ,               ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  {ed4997ce-10c8-4d51-8081-6d0ec2af99b5}, ! Default Day Schedule Name
  {b0829fb1-d601-46d6-a07d-039ff37ffd80}, ! Summer Design Day Schedule Name
  {c7657d3b-71b5-4637-8c69-556274f23813}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed4997ce-10c8-4d51-8081-6d0ec2af99b5}, ! Handle
  SecondarySchool Bldg Occ Default Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {b0829fb1-d601-46d6-a07d-039ff37ffd80}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {c7657d3b-71b5-4637-8c69-556274f23813}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {17e3e6a8-e48e-43b4-8b53-e32926f3b411}, ! Handle
  SecondarySchool Bldg Occ Rule 1,        ! Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a6e9d63-0069-44dc-8538-725175739c2b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0a6e9d63-0069-44dc-8538-725175739c2b}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {46c23f2d-8ce1-4f6e-b8c2-310f1a4c2b7a}, ! Handle
  SecondarySchool Bldg Occ Rule 2,        ! Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e14f2a73-e2d1-4974-8659-30f14f12814c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e14f2a73-e2d1-4974-8659-30f14f12814c}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {37b48a73-dcf8-41c2-b8cf-8441ee3260ff}, ! Handle
  SecondarySchool Bldg Occ Rule 3,        ! Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {09861dcf-3c5c-45aa-bd1f-319d10d55fe7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {09861dcf-3c5c-45aa-bd1f-319d10d55fe7}, ! Handle
  SecondarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c2a5db87-2a41-49de-878d-e84acb42e567}, ! Handle
  SecondarySchool Bldg Occ Rule 4,        ! Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {0b39dcd5-7573-4499-86e3-dbbda43622a2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {0b39dcd5-7573-4499-86e3-dbbda43622a2}, ! Handle
  SecondarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {89009c08-3bf1-4f6f-a8ce-125fe6d90170}, ! Handle
  SecondarySchool Bldg Occ Rule 5,        ! Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1da89c32-2101-4226-9a97-bef13a78182e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1da89c32-2101-4226-9a97-bef13a78182e}, ! Handle
  SecondarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a1c93704-cfb3-45d5-89b0-d78ee169a8e0}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Infiltration, !- Name
  {a7d3dad0-27fb-4821-9167-5a9503774069}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8ef86be8-9cd9-4041-bd48-252561154e6d}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7cd1d25-231c-4c74-a319-a5c8ba7d79de}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Electric Equipment, !- Name
  {8ef86be8-9cd9-4041-bd48-252561154e6d}, !- Electric Equipment Definition Name
  {a7d3dad0-27fb-4821-9167-5a9503774069}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e4589a2-84ed-4d0a-9450-d9e4a3f655b8}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {81bb6345-fbb2-450e-bb9e-01e8b06463f5}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {bf82f0f2-9da9-4a41-b5bf-b9690f596bb6}, !- Default Schedule Set Name
  {9f098f6b-70fc-4c06-a342-962b9b0a7059}, !- Group Rendering Name
  {ca1bdedc-ef91-49bd-ac08-da9af0ea6746}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {9f098f6b-70fc-4c06-a342-962b9b0a7059}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bf82f0f2-9da9-4a41-b5bf-b9690f596bb6}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {473cdc26-46b7-484c-84ac-a11a23cd0368}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0ccbdf4-bc4a-4140-9324-d448d733014c}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Lights, !- Name
  {473cdc26-46b7-484c-84ac-a11a23cd0368}, !- Lights Definition Name
  {81bb6345-fbb2-450e-bb9e-01e8b06463f5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca1bdedc-ef91-49bd-ac08-da9af0ea6746}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {da346a57-9216-4b0a-a11d-9aaec645db7a}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7874998b-de31-4763-8e8e-5d0d746b2a46}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 People, !- Name
  {da346a57-9216-4b0a-a11d-9aaec645db7a}, !- People Definition Name
  {81bb6345-fbb2-450e-bb9e-01e8b06463f5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c27aab0c-e010-45dd-87cb-13c27766c80c}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Infiltration, !- Name
  {81bb6345-fbb2-450e-bb9e-01e8b06463f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fb0fc1cd-99c6-4037-8e0c-aa3f2b155310}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9cfe2672-7b93-4b4d-a452-42e11e04a1a6}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Electric Equipment, !- Name
  {fb0fc1cd-99c6-4037-8e0c-aa3f2b155310}, !- Electric Equipment Definition Name
  {81bb6345-fbb2-450e-bb9e-01e8b06463f5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c7fd51d-a457-4a54-b4c1-948d6ebed058}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {cc346133-8be5-4d23-bffd-48f9a7532792}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}, !- Space Type Name
  {4785df77-28a6-48a4-969a-6ef17156b55e}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {7485bb29-06cf-4773-a979-f46304a2ed05}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f86f4350-9fe7-434b-9c73-065fdf1f3627}, !- Default Schedule Set Name
  {edaf05d9-5973-4dbc-ae7b-0f934e2058e1}, !- Group Rendering Name
  {a4afb18f-eb9e-4d93-a26b-8929374f2a17}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {edaf05d9-5973-4dbc-ae7b-0f934e2058e1}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f86f4350-9fe7-434b-9c73-065fdf1f3627}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {84965770-b2b4-4ea6-bbf2-c46d71794e14}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eae4c7fe-1ed9-4bab-83d9-775eb73a0c9a}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Lights, !- Name
  {84965770-b2b4-4ea6-bbf2-c46d71794e14}, !- Lights Definition Name
  {7485bb29-06cf-4773-a979-f46304a2ed05}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a4afb18f-eb9e-4d93-a26b-8929374f2a17}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fdc52f3f-26e0-43c5-bf15-b07d0b635110}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7918d6bd-9b49-4fe6-8712-4e47bcdd95b9}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 People, !- Name
  {fdc52f3f-26e0-43c5-bf15-b07d0b635110}, !- People Definition Name
  {7485bb29-06cf-4773-a979-f46304a2ed05}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8773c590-6140-4fd1-b900-c545cb671e9b}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Infiltration, !- Name
  {7485bb29-06cf-4773-a979-f46304a2ed05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9221a117-78f6-40fa-a0f0-420ae5f80e08}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8d4a1512-3135-4175-9cb5-29347ea678a4}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Electric Equipment, !- Name
  {9221a117-78f6-40fa-a0f0-420ae5f80e08}, !- Electric Equipment Definition Name
  {7485bb29-06cf-4773-a979-f46304a2ed05}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {044242c7-afff-4885-a777-8015af3ea9bb}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ1-3 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, ! Name
  {0e0d1cd5-b7d6-4c60-a017-d9117a229b7a}, ! Schedule Type Limits Name
  {290e5b5b-0281-405d-bb3b-d12aca0f8284}, ! Default Day Schedule Name
  {ba32a104-48b3-4ddd-bc57-7eb1945d90b1}, ! Summer Design Day Schedule Name
  {08cc35c1-22e9-4016-b328-220022eb9303}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e0d1cd5-b7d6-4c60-a017-d9117a229b7a}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {290e5b5b-0281-405d-bb3b-d12aca0f8284}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, ! Name
  {0e0d1cd5-b7d6-4c60-a017-d9117a229b7a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ba32a104-48b3-4ddd-bc57-7eb1945d90b1}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {0e0d1cd5-b7d6-4c60-a017-d9117a229b7a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {08cc35c1-22e9-4016-b328-220022eb9303}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {0e0d1cd5-b7d6-4c60-a017-d9117a229b7a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, ! Name
  {161e48a5-e6de-4920-a8cc-38479bcdaddc}, ! Schedule Type Limits Name
  {a894c14e-d9a4-49a6-8350-cd4c1d3e9bd2}, ! Default Day Schedule Name
  {9b22b776-663e-463a-8f28-7aaa63da647e}, ! Summer Design Day Schedule Name
  {a7388d70-8588-4cef-91f2-ce251db90819}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {161e48a5-e6de-4920-a8cc-38479bcdaddc}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a894c14e-d9a4-49a6-8350-cd4c1d3e9bd2}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, ! Name
  {161e48a5-e6de-4920-a8cc-38479bcdaddc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9b22b776-663e-463a-8f28-7aaa63da647e}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {161e48a5-e6de-4920-a8cc-38479bcdaddc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {a7388d70-8588-4cef-91f2-ce251db90819}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {161e48a5-e6de-4920-a8cc-38479bcdaddc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:SpaceType,
  {26e0cc59-2837-449e-be42-74b54ee350e3}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3,     !- Name
  ,                                       !- Default Construction Set Name
  {4e84ca78-3e16-466e-ae5d-e0bf89b9c95d}, !- Default Schedule Set Name
  {05a1d9c4-1589-4282-8b55-56bdbedec328}, !- Group Rendering Name
  {ac75daa5-adaf-4752-b300-bb85d0bb05d6}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {05a1d9c4-1589-4282-8b55-56bdbedec328}, !- Handle
  Rendering Color 5,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4e84ca78-3e16-466e-ae5d-e0bf89b9c95d}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8c565b1c-e062-421e-9c41-c0c6adc22492}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {77a3bb9e-5837-46d5-aec4-9ab1c9376df2}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Lights, !- Name
  {8c565b1c-e062-421e-9c41-c0c6adc22492}, !- Lights Definition Name
  {26e0cc59-2837-449e-be42-74b54ee350e3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ac75daa5-adaf-4752-b300-bb85d0bb05d6}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3a510269-deef-4f29-b0f3-40380934fbb4}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a4e61e9-467e-4a62-a7bf-04b984d3eac6}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 People, !- Name
  {3a510269-deef-4f29-b0f3-40380934fbb4}, !- People Definition Name
  {26e0cc59-2837-449e-be42-74b54ee350e3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Handle
  SecondarySchool Gym Occ,                ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  {b4ef94a1-e139-4beb-8e79-850ef92b7c24}, ! Default Day Schedule Name
  {2a66bc0f-bf97-4ef2-9df3-d1a8da8cfdc9}, ! Summer Design Day Schedule Name
  {048caddd-aba9-41ba-b02b-28103d79ddeb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4ef94a1-e139-4beb-8e79-850ef92b7c24}, ! Handle
  SecondarySchool Gym Occ Default Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {2a66bc0f-bf97-4ef2-9df3-d1a8da8cfdc9}, ! Handle
  SecondarySchool Gym Occ Summer Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {048caddd-aba9-41ba-b02b-28103d79ddeb}, ! Handle
  SecondarySchool Gym Occ Winter Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {148f1238-7dd1-436c-8a3b-55af6e9c3e04}, ! Handle
  SecondarySchool Gym Occ Rule 1,         ! Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dbf5be4a-085e-4e48-b1f0-2993230f278a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dbf5be4a-085e-4e48-b1f0-2993230f278a}, ! Handle
  SecondarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {998e2a10-895d-416b-9056-46873df17cb4}, ! Handle
  SecondarySchool Gym Occ Rule 2,         ! Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e174c3a7-2fb5-4339-a742-ba8a8f02ff24}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e174c3a7-2fb5-4339-a742-ba8a8f02ff24}, ! Handle
  SecondarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {d29d38db-2f9b-421f-8ea5-0e4248f84468}, ! Handle
  SecondarySchool Gym Occ Rule 3,         ! Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {342fb996-5d62-4925-975b-9b555c1e402c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {342fb996-5d62-4925-975b-9b555c1e402c}, ! Handle
  SecondarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7d8a176e-7f1c-4d63-87e1-afa06b36c2ea}, ! Handle
  SecondarySchool Gym Occ Rule 4,         ! Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {c1e27fc9-276e-41cc-adfd-072f803cead3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c1e27fc9-276e-41cc-adfd-072f803cead3}, ! Handle
  SecondarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {7cbba332-e8f0-4ec4-a66e-a211c2491dad}, ! Handle
  SecondarySchool Gym Occ Rule 5,         ! Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {94f93273-418f-4ace-be30-61a35160f9f6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {94f93273-418f-4ace-be30-61a35160f9f6}, ! Handle
  SecondarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1783a45c-25a7-42a5-b20a-a288861fd42b}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Infiltration, !- Name
  {26e0cc59-2837-449e-be42-74b54ee350e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {132bd676-afba-41ce-aa2a-4d18d92de8e9}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6caeb4b3-f07c-4081-8b3c-a687bc4a9cdb}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Electric Equipment, !- Name
  {132bd676-afba-41ce-aa2a-4d18d92de8e9}, !- Electric Equipment Definition Name
  {26e0cc59-2837-449e-be42-74b54ee350e3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba4e4af0-33f3-4344-b874-d166a868d6a5}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {73a92416-af59-4cda-a828-ee7064bb81b0}, !- Default Schedule Set Name
  {52772af7-92cd-4583-b09f-b24a5110e4e6}, !- Group Rendering Name
  {098bfa7c-fa3a-496e-a978-8f9e15b28934}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {52772af7-92cd-4583-b09f-b24a5110e4e6}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {73a92416-af59-4cda-a828-ee7064bb81b0}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, !- Electric Equipment Schedule Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3ada6022-a944-48d8-9679-4a6927312caa}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {99e1967e-a71f-4619-bcc2-e11c8dc08988}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Lights, !- Name
  {3ada6022-a944-48d8-9679-4a6927312caa}, !- Lights Definition Name
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {098bfa7c-fa3a-496e-a978-8f9e15b28934}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c6e1e9cb-8977-4cb1-a8f0-539addae18b7}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18dfe8a1-0b91-46b9-a703-d761d09814fb}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 People, !- Name
  {c6e1e9cb-8977-4cb1-a8f0-539addae18b7}, !- People Definition Name
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a89ab9fd-da85-4c33-8ec8-8f970ad453ff}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Infiltration, !- Name
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b85a2cec-eae5-47cb-9405-42fe3f0a24fb}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.996851771481,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ac8576d0-eae8-4d02-b94c-770258a7dce5}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Electric Equipment, !- Name
  {b85a2cec-eae5-47cb-9405-42fe3f0a24fb}, !- Electric Equipment Definition Name
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Handle
  SecondarySchool Kitchen Equip,          ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  {29a8e1b3-322f-4a7e-87c6-8a60eb6d7eaa}, ! Default Day Schedule Name
  {86c4d5da-b6b6-466a-b5ea-0d9134034a5e}, ! Summer Design Day Schedule Name
  {ed447b95-7e11-4183-ac6e-13541d8cdd01}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {29a8e1b3-322f-4a7e-87c6-8a60eb6d7eaa}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {86c4d5da-b6b6-466a-b5ea-0d9134034a5e}, ! Handle
  SecondarySchool Kitchen Equip Summer Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {ed447b95-7e11-4183-ac6e-13541d8cdd01}, ! Handle
  SecondarySchool Kitchen Equip Winter Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {0ea6ae18-b7ff-4803-9d72-1c24f5b0fec0}, ! Handle
  SecondarySchool Kitchen Equip Rule 1,   ! Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {14bae9ac-f429-4cfe-814f-37c0f7a182b4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {14bae9ac-f429-4cfe-814f-37c0f7a182b4}, ! Handle
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {ccb59f77-fe25-47e7-8ec8-f825eba728bf}, ! Handle
  SecondarySchool Kitchen Equip Rule 2,   ! Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {44953905-972f-4551-8300-a5326452b1d7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44953905-972f-4551-8300-a5326452b1d7}, ! Handle
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {73e66bd7-64d8-4b70-aa5c-e6e35c07b47d}, ! Handle
  SecondarySchool Kitchen Equip Rule 3,   ! Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {59ec988a-0dd9-4587-a596-d4b4b9e0bab2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {59ec988a-0dd9-4587-a596-d4b4b9e0bab2}, ! Handle
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {7a5a2e8c-d0ab-4dd4-8995-672b9010aeb1}, ! Handle
  SecondarySchool Kitchen Equip Rule 4,   ! Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {6142fb2f-1c97-4941-9f04-5c3759e7a773}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {6142fb2f-1c97-4941-9f04-5c3759e7a773}, ! Handle
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {453ac883-0280-4f59-b120-27a810882295}, ! Handle
  SecondarySchool Kitchen Equip Rule 5,   ! Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {b9715a29-c691-440b-95c4-7892b0c0830c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {b9715a29-c691-440b-95c4-7892b0c0830c}, ! Handle
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:GasEquipment:Definition,
  {5e0ef647-dcdd-4c3f-9eab-396a70598508}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  815.777166673304,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {a4b08279-605f-45be-bd51-8dbce6e62340}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Gas Equipment, !- Name
  {5e0ef647-dcdd-4c3f-9eab-396a70598508}, !- Gas Equipment Definition Name
  {bec6ba42-3569-47f3-8718-0d68d5126c5a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Handle
  SecondarySchool Kitchen Gas,            ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  {b184074f-e7b0-4b92-bbb3-4d06c6c3557d}, ! Default Day Schedule Name
  {d63807c2-afc2-4f4d-8308-dc6fbfacaf7e}, ! Summer Design Day Schedule Name
  {fd92e527-b03c-49ad-9cc4-9801cbea91f6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b184074f-e7b0-4b92-bbb3-4d06c6c3557d}, ! Handle
  SecondarySchool Kitchen Gas Default Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d63807c2-afc2-4f4d-8308-dc6fbfacaf7e}, ! Handle
  SecondarySchool Kitchen Gas Summer Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {fd92e527-b03c-49ad-9cc4-9801cbea91f6}, ! Handle
  SecondarySchool Kitchen Gas Winter Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {b43c9de6-01b7-4cca-afad-13c2927879c5}, ! Handle
  SecondarySchool Kitchen Gas Rule 1,     ! Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f06755cb-d7ec-408f-9e20-8abf213cfe81}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f06755cb-d7ec-408f-9e20-8abf213cfe81}, ! Handle
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {c62659bd-4223-475b-a7a1-43d5f6606cb0}, ! Handle
  SecondarySchool Kitchen Gas Rule 2,     ! Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81a012e0-55c8-4b44-8277-d56e0f500de5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {81a012e0-55c8-4b44-8277-d56e0f500de5}, ! Handle
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {5cde52c7-ec37-4178-921c-3b887b9b3181}, ! Handle
  SecondarySchool Kitchen Gas Rule 3,     ! Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c83aa48e-4f58-4634-8084-eb5b87dffe51}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c83aa48e-4f58-4634-8084-eb5b87dffe51}, ! Handle
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {44381c47-e381-4df2-adca-c78dbb5b8356}, ! Handle
  SecondarySchool Kitchen Gas Rule 4,     ! Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {99ce17e2-71bf-4d88-ac12-457a0430524a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {99ce17e2-71bf-4d88-ac12-457a0430524a}, ! Handle
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {50955486-ccda-4b04-9abf-3d0318f5b421}, ! Handle
  SecondarySchool Kitchen Gas Rule 5,     ! Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {96f15dec-bccd-4d3e-a53e-899536082b23}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {96f15dec-bccd-4d3e-a53e-899536082b23}, ! Handle
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa69b6c3-aa0d-4774-b586-9047cf0cac64}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ1-3 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fdef87d8-8753-4202-bfb6-d6420af736bd}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {0cfed32e-d7aa-47c4-b9d6-ee9c8fbcc9ae}, !- Default Schedule Set Name
  {89e7497e-e8be-4000-9778-44e5eb0460ab}, !- Group Rendering Name
  {075f4396-a0d1-4c40-bb6e-ec60d0898f7b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {89e7497e-e8be-4000-9778-44e5eb0460ab}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0cfed32e-d7aa-47c4-b9d6-ee9c8fbcc9ae}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4355e158-23f2-47c4-ad39-f63a181800d5}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e502e096-0f41-444d-89fb-197379c41a97}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Lights, !- Name
  {4355e158-23f2-47c4-ad39-f63a181800d5}, !- Lights Definition Name
  {fdef87d8-8753-4202-bfb6-d6420af736bd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {075f4396-a0d1-4c40-bb6e-ec60d0898f7b}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1d8c2c38-f10e-45ec-9163-27f4f9eb4327}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {969b421d-320f-4565-aa6c-efe442526ad5}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 People, !- Name
  {1d8c2c38-f10e-45ec-9163-27f4f9eb4327}, !- People Definition Name
  {fdef87d8-8753-4202-bfb6-d6420af736bd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4deb1a98-0cf6-458c-abfb-c8ab0f0aed20}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Infiltration, !- Name
  {fdef87d8-8753-4202-bfb6-d6420af736bd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2c1ec20b-c60d-4b7e-91da-c3e68aba3a6d}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5db77e0b-204f-4cdb-815e-bff7805d29aa}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Electric Equipment, !- Name
  {2c1ec20b-c60d-4b7e-91da-c3e68aba3a6d}, !- Electric Equipment Definition Name
  {fdef87d8-8753-4202-bfb6-d6420af736bd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {76d82ee9-404c-4227-8f7f-1b8d74e3cc8a}, !- Handle
  189.1-2009 - SecSchl - Library - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c67cff47-0d3c-4892-afc9-8ea032b2a985}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {61307c81-5ae7-4dd6-aaef-65348988cca7}, !- Default Schedule Set Name
  {2fbb0946-e047-4f40-b6cf-37cb5d864b95}, !- Group Rendering Name
  {6c84a971-5db0-42a9-9536-255873c6744f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {2fbb0946-e047-4f40-b6cf-37cb5d864b95}, !- Handle
  Rendering Color 8,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {61307c81-5ae7-4dd6-aaef-65348988cca7}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3283e66c-fc3f-4e4e-a01d-2ce80d593878}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3d65617a-6ca8-48f0-a955-8b54b34006ab}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Lights, !- Name
  {3283e66c-fc3f-4e4e-a01d-2ce80d593878}, !- Lights Definition Name
  {c67cff47-0d3c-4892-afc9-8ea032b2a985}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c84a971-5db0-42a9-9536-255873c6744f}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4e64305d-97eb-422e-8fb2-ad92409b6fae}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Infiltration, !- Name
  {c67cff47-0d3c-4892-afc9-8ea032b2a985}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c86454cc-b234-49e1-b71e-18b23c6573a9}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5e78af06-155f-42b4-b3d2-da91dda0b7f5}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Electric Equipment, !- Name
  {c86454cc-b234-49e1-b71e-18b23c6573a9}, !- Electric Equipment Definition Name
  {c67cff47-0d3c-4892-afc9-8ea032b2a985}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {147048e0-2aa8-4874-9757-6fea129ac1af}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6c6e7e0a-5c98-434d-aae6-73695c59f5a8}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7d7f8db6-519e-4a50-8daf-4bb10e6e3c82}, !- Default Schedule Set Name
  {b1a25e40-5eb2-4062-960f-6bcda5ef1e5b}, !- Group Rendering Name
  {2a4d3b6d-bca9-4ef9-845b-7e0c01d7c2f3}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {b1a25e40-5eb2-4062-960f-6bcda5ef1e5b}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d7f8db6-519e-4a50-8daf-4bb10e6e3c82}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d58870c5-e650-408e-bc21-d392869acacc}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6a404ee-b552-4648-9138-750ad01a2eca}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Lights, !- Name
  {d58870c5-e650-408e-bc21-d392869acacc}, !- Lights Definition Name
  {6c6e7e0a-5c98-434d-aae6-73695c59f5a8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2a4d3b6d-bca9-4ef9-845b-7e0c01d7c2f3}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7a1173b9-d001-4d3b-8e9d-914c3ef3085e}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {424726d5-46a9-4cd5-ae92-949bc71b3033}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 People, !- Name
  {7a1173b9-d001-4d3b-8e9d-914c3ef3085e}, !- People Definition Name
  {6c6e7e0a-5c98-434d-aae6-73695c59f5a8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7bea5f88-6598-42e8-a75f-c9a60044e8ed}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Infiltration, !- Name
  {6c6e7e0a-5c98-434d-aae6-73695c59f5a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6959c2c7-4f27-4759-a453-a4cc4d48eaf7}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8a57a288-b3f0-47fc-9da1-05b506d2c4e7}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Electric Equipment, !- Name
  {6959c2c7-4f27-4759-a453-a4cc4d48eaf7}, !- Electric Equipment Definition Name
  {6c6e7e0a-5c98-434d-aae6-73695c59f5a8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {790263d8-5e3b-4296-8d3b-c304ace6344b}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ1-3 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {60369279-3c58-4aab-aba8-c8bfffc39e5b}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {0137c63e-63d2-460c-8e44-9199d164753c}, !- Default Schedule Set Name
  {f6a21e6d-4fdc-46c8-8663-5349effc8956}, !- Group Rendering Name
  {01a794b8-697d-44b6-9622-ce9a65586a8a}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {f6a21e6d-4fdc-46c8-8663-5349effc8956}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0137c63e-63d2-460c-8e44-9199d164753c}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {935e74c5-1689-476c-b9c6-ea27b18ebfac}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2e7eddbf-4b50-4053-a33d-c51517fa7182}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Lights, !- Name
  {935e74c5-1689-476c-b9c6-ea27b18ebfac}, !- Lights Definition Name
  {60369279-3c58-4aab-aba8-c8bfffc39e5b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {01a794b8-697d-44b6-9622-ce9a65586a8a}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {42901ec7-81fd-432d-ab8c-286dae14c81c}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {610fe50a-7add-4af2-bbcb-8e88a25e8508}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 People, !- Name
  {42901ec7-81fd-432d-ab8c-286dae14c81c}, !- People Definition Name
  {60369279-3c58-4aab-aba8-c8bfffc39e5b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Handle
  SecondarySchool Office Occ,             ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  {955d3e95-25c7-4329-8db2-0211b8e51576}, ! Default Day Schedule Name
  {a0c95009-8da3-4598-af95-5a790252b3c9}, ! Summer Design Day Schedule Name
  {3151dabc-c3e0-44f6-8d61-fa6fcc3713c9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {955d3e95-25c7-4329-8db2-0211b8e51576}, ! Handle
  SecondarySchool Office Occ Default Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a0c95009-8da3-4598-af95-5a790252b3c9}, ! Handle
  SecondarySchool Office Occ Summer Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {3151dabc-c3e0-44f6-8d61-fa6fcc3713c9}, ! Handle
  SecondarySchool Office Occ Winter Design Day, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e5cde8bf-026d-4ef8-9101-87d4cab32b41}, ! Handle
  SecondarySchool Office Occ Rule 1,      ! Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {52609b47-9193-47f6-96a6-158214860311}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {52609b47-9193-47f6-96a6-158214860311}, ! Handle
  SecondarySchool Office Occ Rule 1 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4f742a55-39c0-48a3-b09b-a55b9e808d13}, ! Handle
  SecondarySchool Office Occ Rule 2,      ! Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2531c979-ad79-41c8-ae04-10fcab11bbd1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2531c979-ad79-41c8-ae04-10fcab11bbd1}, ! Handle
  SecondarySchool Office Occ Rule 2 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {0809d054-d88b-4ff8-b66b-2bca3df8c904}, ! Handle
  SecondarySchool Office Occ Rule 3,      ! Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {66420931-f2f2-4d7d-8dcd-d373a918a221}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {66420931-f2f2-4d7d-8dcd-d373a918a221}, ! Handle
  SecondarySchool Office Occ Rule 3 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {84b25a9b-c6ec-4325-a3e2-b2bea40490ac}, ! Handle
  SecondarySchool Office Occ Rule 4,      ! Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {6c075cb0-518f-44af-8fa5-b0907f07f5f0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {6c075cb0-518f-44af-8fa5-b0907f07f5f0}, ! Handle
  SecondarySchool Office Occ Rule 4 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {db380b12-bb84-4234-8ad5-bd0f78c08151}, ! Handle
  SecondarySchool Office Occ Rule 5,      ! Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {de0bf838-2091-4859-a536-c7311f275a24}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {de0bf838-2091-4859-a536-c7311f275a24}, ! Handle
  SecondarySchool Office Occ Rule 5 Day Schedule, ! Name
  {d24043d9-fd18-40d3-a46f-30de2de7fdcf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4eb12b2c-7cbe-4677-9910-f64cb1d3ed31}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Infiltration, !- Name
  {60369279-3c58-4aab-aba8-c8bfffc39e5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aa1cf8ff-b6f6-4855-8516-f12a01f20c6c}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {79f10eaf-fbfd-4123-8f4b-d49fa686126c}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Electric Equipment, !- Name
  {aa1cf8ff-b6f6-4855-8516-f12a01f20c6c}, !- Electric Equipment Definition Name
  {60369279-3c58-4aab-aba8-c8bfffc39e5b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8345cbe-6a38-4544-9a0c-d5528d15f497}, !- Handle
  189.1-2009 - SecSchl - Office - CZ1-3 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b3650f92-9051-426a-8fa8-522faadceb82}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e7421af8-e6ed-445d-b1f9-1c90757a42db}, !- Default Schedule Set Name
  {676d77c8-7c9e-42cd-adc3-b0875a829e47}, !- Group Rendering Name
  {26942bd6-9373-49c3-b1e3-ac9700a85cd4}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {676d77c8-7c9e-42cd-adc3-b0875a829e47}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e7421af8-e6ed-445d-b1f9-1c90757a42db}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f915ecd7-70c2-42ce-b2a3-f461be484d07}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {309b7bf2-d16e-405e-9bec-d8bfdcac689f}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Lights, !- Name
  {f915ecd7-70c2-42ce-b2a3-f461be484d07}, !- Lights Definition Name
  {b3650f92-9051-426a-8fa8-522faadceb82}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26942bd6-9373-49c3-b1e3-ac9700a85cd4}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0d746be-91f3-44c6-a4d8-44407db21c01}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c859b00-13a7-4fe9-b424-449d9d247b81}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 People, !- Name
  {a0d746be-91f3-44c6-a4d8-44407db21c01}, !- People Definition Name
  {b3650f92-9051-426a-8fa8-522faadceb82}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd70a569-d411-4859-9e52-6d8f826af879}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Infiltration, !- Name
  {b3650f92-9051-426a-8fa8-522faadceb82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9edca51e-1c23-4193-8129-d6313259d67f}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {349846e2-a9c1-44af-8921-02e7fa9f170c}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Electric Equipment, !- Name
  {9edca51e-1c23-4193-8129-d6313259d67f}, !- Electric Equipment Definition Name
  {b3650f92-9051-426a-8fa8-522faadceb82}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {86ecdea0-425a-445a-9975-249c0f7a8731}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ1-3 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bd333c40-aaf5-47e1-a613-f96ac7b1a4b6}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {52597df7-e855-440c-adf4-dd1e8dc0005e}, !- Default Schedule Set Name
  {e417300e-7dd7-4a1c-b451-ade541457db7}, !- Group Rendering Name
  {d3470242-9bc5-40a8-b60f-7087b653f26f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {e417300e-7dd7-4a1c-b451-ade541457db7}, !- Handle
  Rendering Color 12,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {52597df7-e855-440c-adf4-dd1e8dc0005e}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4c5117f-024f-450e-8ddb-be95d07be2ff}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {11ef5d15-66b2-4a62-932a-f246d1f17799}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6687e29-f8d7-4903-9346-94468f0f6b64}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Lights, !- Name
  {11ef5d15-66b2-4a62-932a-f246d1f17799}, !- Lights Definition Name
  {bd333c40-aaf5-47e1-a613-f96ac7b1a4b6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d3470242-9bc5-40a8-b60f-7087b653f26f}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5e9a00f8-e55d-4f63-874c-7e48c5ea2c57}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {da322eb0-7ddf-4b12-bc52-3b070b793e45}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 People, !- Name
  {5e9a00f8-e55d-4f63-874c-7e48c5ea2c57}, !- People Definition Name
  {bd333c40-aaf5-47e1-a613-f96ac7b1a4b6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d507a87d-1082-498b-a9c5-44e63cb5a560}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Infiltration, !- Name
  {bd333c40-aaf5-47e1-a613-f96ac7b1a4b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bda22424-2347-408d-8601-3fdec27a4a2a}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {74a453f7-9ff2-4193-a3b8-63698b9f3828}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Electric Equipment, !- Name
  {bda22424-2347-408d-8601-3fdec27a4a2a}, !- Electric Equipment Definition Name
  {bd333c40-aaf5-47e1-a613-f96ac7b1a4b6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a638a69-1344-49ff-95d6-e5c278c8b574}, !- Handle
  189.1-2009 - SecSchl - Auditorium - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {511cf96b-3042-418f-8225-65f0d38af5b4}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {142cf0d1-3f56-4048-8813-d1c7c7c4f438}, !- Default Schedule Set Name
  {25264b40-014d-48ff-aa30-3c893f072b20}, !- Group Rendering Name
  {31eaddf0-3d1f-486e-91be-ee80a3a2e869}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {25264b40-014d-48ff-aa30-3c893f072b20}, !- Handle
  Rendering Color 13,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {142cf0d1-3f56-4048-8813-d1c7c7c4f438}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {76a425d0-079d-4bd3-a409-66c61b69dfb6}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a13bffc3-406e-4d5d-abcc-1ea9884913c2}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Lights, !- Name
  {76a425d0-079d-4bd3-a409-66c61b69dfb6}, !- Lights Definition Name
  {511cf96b-3042-418f-8225-65f0d38af5b4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {31eaddf0-3d1f-486e-91be-ee80a3a2e869}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ac93626e-ee80-49f8-86d0-fde919cdf9d1}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {248edf45-e37b-4c0a-af14-cab245064657}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 People, !- Name
  {ac93626e-ee80-49f8-86d0-fde919cdf9d1}, !- People Definition Name
  {511cf96b-3042-418f-8225-65f0d38af5b4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b9b4b49-eee8-4ae6-9617-01bb4daff066}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Infiltration, !- Name
  {511cf96b-3042-418f-8225-65f0d38af5b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b5a1493f-c2a7-4d05-a231-22c28c1a23c8}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a1ae7913-3b50-4e4d-bd98-6e41547d8ee5}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Electric Equipment, !- Name
  {b5a1493f-c2a7-4d05-a231-22c28c1a23c8}, !- Electric Equipment Definition Name
  {511cf96b-3042-418f-8225-65f0d38af5b4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {13698697-a778-4946-8a78-9805a38f0827}, !- Handle
  189.1-2009 - SecSchl - Cafeteria - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6a24aa25-cc46-4aef-93b5-1aa29ebdca3b}, !- Default Schedule Set Name
  {a666e5ce-cd61-44de-86d1-996c5d8eee30}, !- Group Rendering Name
  {0610e4c8-0a53-4115-8764-8edea8465d07}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {a666e5ce-cd61-44de-86d1-996c5d8eee30}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6a24aa25-cc46-4aef-93b5-1aa29ebdca3b}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {99a2afba-c85d-44ad-840e-98d982eb8bd9}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc4c7c5d-48db-4d70-b36c-55eeffb43eab}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Lights, !- Name
  {99a2afba-c85d-44ad-840e-98d982eb8bd9}, !- Lights Definition Name
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0610e4c8-0a53-4115-8764-8edea8465d07}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bef81256-cb6a-4440-8836-d635f8df2a5a}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {017cc47a-dd0c-4ccb-9939-ebf7f72becce}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 People, !- Name
  {bef81256-cb6a-4440-8836-d635f8df2a5a}, !- People Definition Name
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {96a2e46f-71ce-4f89-a397-48303221a6df}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Infiltration, !- Name
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20324ba0-6ba5-4c96-a7a3-ffa443a8636b}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4038753c-9936-46d7-9ba3-0800b6213917}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Electric Equipment, !- Name
  {20324ba0-6ba5-4c96-a7a3-ffa443a8636b}, !- Electric Equipment Definition Name
  {cb1722e7-02af-4041-a078-b8e4f31e32ad}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e25b12ac-c3c9-4b01-b78b-84d7455a9452}, !- Handle
  189.1-2009 - SecSchl - Classroom - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad1a63ed-794a-46a3-b9b3-770e62b4bcca}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {ddb48cc6-d2e0-41c3-b45d-2d3d052eb5f1}, !- Default Schedule Set Name
  {c71c4aab-8d54-4d02-9128-e6bb05b935ca}, !- Group Rendering Name
  {a36f50a7-9618-451d-bab2-c4ab469588ba}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {c71c4aab-8d54-4d02-9128-e6bb05b935ca}, !- Handle
  Rendering Color 15,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ddb48cc6-d2e0-41c3-b45d-2d3d052eb5f1}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d83658ce-abaa-44c0-ba36-28e457d5850e}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1bf80b96-1f4f-4d14-96d8-b8a2fbd213c4}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Lights, !- Name
  {d83658ce-abaa-44c0-ba36-28e457d5850e}, !- Lights Definition Name
  {ad1a63ed-794a-46a3-b9b3-770e62b4bcca}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a36f50a7-9618-451d-bab2-c4ab469588ba}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e219289-fba0-4c08-810e-a541bc0389e4}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44b3ec64-39e8-4fd5-b652-d55b24763f60}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 People, !- Name
  {6e219289-fba0-4c08-810e-a541bc0389e4}, !- People Definition Name
  {ad1a63ed-794a-46a3-b9b3-770e62b4bcca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad0ee565-813f-4e24-aa00-87c6ef0b4b74}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Infiltration, !- Name
  {ad1a63ed-794a-46a3-b9b3-770e62b4bcca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {65a52333-3fce-4e68-b94d-b0d4a9cf6830}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {072677fd-cfa9-43e0-8495-df15dd5bf9d2}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Electric Equipment, !- Name
  {65a52333-3fce-4e68-b94d-b0d4a9cf6830}, !- Electric Equipment Definition Name
  {ad1a63ed-794a-46a3-b9b3-770e62b4bcca}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b711da0c-9685-4eb2-8c32-773e2abd1dba}, !- Handle
  189.1-2009 - SecSchl - Corridor - CZ4-8 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a56f19f1-95ad-4dda-bfc8-ef2135a1b280}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8,     !- Name
  ,                                       !- Default Construction Set Name
  {b174a581-656e-4149-8baf-aab3955e125d}, !- Default Schedule Set Name
  {ea7f5924-1bbd-4939-aea5-54500ec7cd56}, !- Group Rendering Name
  {c0a294fd-fb01-4923-be74-86ce640668f4}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {ea7f5924-1bbd-4939-aea5-54500ec7cd56}, !- Handle
  Rendering Color 16,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b174a581-656e-4149-8baf-aab3955e125d}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dbe7e8c3-e756-4307-ab57-b52ca3723704}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c566c738-21b3-4645-a4da-1acc45c24c62}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Lights, !- Name
  {dbe7e8c3-e756-4307-ab57-b52ca3723704}, !- Lights Definition Name
  {a56f19f1-95ad-4dda-bfc8-ef2135a1b280}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c0a294fd-fb01-4923-be74-86ce640668f4}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {42b04966-e91d-404b-94c6-15a4319ccaf5}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c3a15eb-0aa0-4bf0-b290-884e6591a084}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 People, !- Name
  {42b04966-e91d-404b-94c6-15a4319ccaf5}, !- People Definition Name
  {a56f19f1-95ad-4dda-bfc8-ef2135a1b280}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee28fc84-e6fc-48a7-8ce7-b2b06cccfab6}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Infiltration, !- Name
  {a56f19f1-95ad-4dda-bfc8-ef2135a1b280}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {493526c3-35a4-439f-8667-678d7505e7e5}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {22a3fcea-a7cd-48bb-aa39-3057f785ee7d}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Electric Equipment, !- Name
  {493526c3-35a4-439f-8667-678d7505e7e5}, !- Electric Equipment Definition Name
  {a56f19f1-95ad-4dda-bfc8-ef2135a1b280}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bed5e21c-8604-45d7-b647-e923f6edb335}, !- Handle
  189.1-2009 - SecSchl - Gym - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {d6f89005-7da3-4f0d-8e73-363830a76203}, !- Default Schedule Set Name
  {6b39d23a-4f50-4a00-8ff7-256821496f98}, !- Group Rendering Name
  {c6d8a38f-ebbb-4267-bae4-790429036946}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {6b39d23a-4f50-4a00-8ff7-256821496f98}, !- Handle
  Rendering Color 17,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d6f89005-7da3-4f0d-8e73-363830a76203}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, !- Electric Equipment Schedule Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c14d4b87-29ce-458d-88b8-6275e506037f}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {17dfee85-ded4-4f62-91e0-23344f18ae4a}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Lights, !- Name
  {c14d4b87-29ce-458d-88b8-6275e506037f}, !- Lights Definition Name
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c6d8a38f-ebbb-4267-bae4-790429036946}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c1b4d52d-332f-4cf4-9bd9-4e3aac7a5595}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74d86283-5071-4b0b-92ef-a4af26463419}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 People, !- Name
  {c1b4d52d-332f-4cf4-9bd9-4e3aac7a5595}, !- People Definition Name
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f454e8e7-8770-40e5-9f32-92cf8da444b5}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Infiltration, !- Name
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {38aa8bf4-4211-4793-9980-44fbc12f8ace}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.996851771481,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b2b5d1b4-9278-426d-9b6e-e7c624a7dc81}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Electric Equipment, !- Name
  {38aa8bf4-4211-4793-9980-44fbc12f8ace}, !- Electric Equipment Definition Name
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {8af1c71d-95a2-4556-aa1a-788aac517a72}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  815.777166673304,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {ddff805b-fdad-4cd0-a485-eba312e1cc52}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Gas Equipment, !- Name
  {8af1c71d-95a2-4556-aa1a-788aac517a72}, !- Gas Equipment Definition Name
  {4a889535-b88b-4fb5-b8ca-9d6f8302abaf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3fa1a09-48b3-456a-a4fb-fd7d4234572c}, !- Handle
  189.1-2009 - SecSchl - Kitchen - CZ4-8 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {70205d55-a4e2-40a2-8257-c47d24a332b1}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {86b8fc61-e3a4-473f-935a-e63dbc81ddff}, !- Default Schedule Set Name
  {dc7e3677-168e-4018-96e3-8b2ab308ba9c}, !- Group Rendering Name
  {b0a4d50d-fb94-4ea3-b912-bc171237a9ac}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {dc7e3677-168e-4018-96e3-8b2ab308ba9c}, !- Handle
  Rendering Color 18,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {86b8fc61-e3a4-473f-935a-e63dbc81ddff}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {deba3cfe-64a6-4404-ad69-65cc3015da6e}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {11a5ccad-0d4a-4b6b-8307-7ce4b382e11f}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Lights, !- Name
  {deba3cfe-64a6-4404-ad69-65cc3015da6e}, !- Lights Definition Name
  {70205d55-a4e2-40a2-8257-c47d24a332b1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b0a4d50d-fb94-4ea3-b912-bc171237a9ac}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a21765c7-72d4-41e3-bb82-c3e3c26d1a07}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {533cece7-c86a-4d6b-8ff5-df942191d100}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 People, !- Name
  {a21765c7-72d4-41e3-bb82-c3e3c26d1a07}, !- People Definition Name
  {70205d55-a4e2-40a2-8257-c47d24a332b1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ed4ff30-b0be-4e8e-ae4b-51e71194b4d7}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Infiltration, !- Name
  {70205d55-a4e2-40a2-8257-c47d24a332b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1d6d77d8-a055-4a11-b278-ac65b239563b}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {74d0d1e2-afa7-4754-8466-48007534c9aa}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Electric Equipment, !- Name
  {1d6d77d8-a055-4a11-b278-ac65b239563b}, !- Electric Equipment Definition Name
  {70205d55-a4e2-40a2-8257-c47d24a332b1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {683cb07a-c171-47ec-9c06-51a20fa194b0}, !- Handle
  189.1-2009 - SecSchl - Library - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2bec403b-d9de-4890-84d5-10230d71c43d}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {5b6d0df7-478f-4efb-bbf0-dd483deabee7}, !- Default Schedule Set Name
  {ab4c674c-ce3a-41a2-bdde-c4887f32791e}, !- Group Rendering Name
  {b7030adc-78e7-4fda-839a-25001b826172}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ab4c674c-ce3a-41a2-bdde-c4887f32791e}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5b6d0df7-478f-4efb-bbf0-dd483deabee7}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f733224f-a8f2-402d-9168-7160c80fb88c}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a9966331-1801-45ea-aade-bbd6085f9055}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Lights, !- Name
  {f733224f-a8f2-402d-9168-7160c80fb88c}, !- Lights Definition Name
  {2bec403b-d9de-4890-84d5-10230d71c43d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b7030adc-78e7-4fda-839a-25001b826172}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa38b7f9-8c4d-44ac-951a-3ce88bbd105d}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Infiltration, !- Name
  {2bec403b-d9de-4890-84d5-10230d71c43d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cb643581-3580-402a-a097-0ec5d2c91efb}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7520293d-0baa-42cf-8be8-d98bf7d29d20}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Electric Equipment, !- Name
  {cb643581-3580-402a-a097-0ec5d2c91efb}, !- Electric Equipment Definition Name
  {2bec403b-d9de-4890-84d5-10230d71c43d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {67bb8c31-bd5e-4375-b49c-080900d0280f}, !- Handle
  189.1-2009 - SecSchl - Lobby - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ea9d2a45-2a5a-4ac1-a087-3cdcca5b0f63}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {a9468e98-02cf-40ba-a87a-de9c52fbaf48}, !- Default Schedule Set Name
  {074dde63-4c7d-4a0a-9f23-00daeb29ee66}, !- Group Rendering Name
  {9b6f0da3-0ac6-44db-8fea-f2fe79c4dfa5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {074dde63-4c7d-4a0a-9f23-00daeb29ee66}, !- Handle
  Rendering Color 20,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a9468e98-02cf-40ba-a87a-de9c52fbaf48}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c2fd9398-adf1-43de-a62c-e879df546f45}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ebc7774a-4b6f-4b68-8e39-8aa126b3d0e9}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Lights, !- Name
  {c2fd9398-adf1-43de-a62c-e879df546f45}, !- Lights Definition Name
  {ea9d2a45-2a5a-4ac1-a087-3cdcca5b0f63}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9b6f0da3-0ac6-44db-8fea-f2fe79c4dfa5}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2ef65792-44cc-4e40-aaba-1c3413b41bbf}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c4f86f7-4048-4241-aab3-d20d68ee059f}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 People, !- Name
  {2ef65792-44cc-4e40-aaba-1c3413b41bbf}, !- People Definition Name
  {ea9d2a45-2a5a-4ac1-a087-3cdcca5b0f63}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {527f2484-0c40-4f98-996c-bb1049cd1aa3}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Infiltration, !- Name
  {ea9d2a45-2a5a-4ac1-a087-3cdcca5b0f63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e0e1635e-7a9a-4750-88ec-60c29359dc11}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ce9f6f4c-a1af-4704-a95c-bdf127599be9}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Electric Equipment, !- Name
  {e0e1635e-7a9a-4750-88ec-60c29359dc11}, !- Electric Equipment Definition Name
  {ea9d2a45-2a5a-4ac1-a087-3cdcca5b0f63}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3520a51f-aa08-4c63-b1a7-dbe3ae071f2f}, !- Handle
  189.1-2009 - SecSchl - Mechanical - CZ4-8 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f574cdd7-95c5-4ca2-a8ae-fc350b04dbf2}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {29c14689-9275-4ff8-9b23-2054d0e94f55}, !- Default Schedule Set Name
  {b684414b-f8b1-4008-808f-93f22515ee6e}, !- Group Rendering Name
  {65f6cd7c-5d8c-4676-9b1e-82ef4571239b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {b684414b-f8b1-4008-808f-93f22515ee6e}, !- Handle
  Rendering Color 21,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {29c14689-9275-4ff8-9b23-2054d0e94f55}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1d92f3f4-c84c-4ecc-b9f2-0f20dd11b278}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7320f32c-0604-4c7a-9be9-d5c7a35b308a}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Lights, !- Name
  {1d92f3f4-c84c-4ecc-b9f2-0f20dd11b278}, !- Lights Definition Name
  {f574cdd7-95c5-4ca2-a8ae-fc350b04dbf2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {65f6cd7c-5d8c-4676-9b1e-82ef4571239b}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d2c53fef-9ee9-4fcd-a83a-c4c3daad0882}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c9790cd-a713-49c1-8ed1-542da6857b53}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 People, !- Name
  {d2c53fef-9ee9-4fcd-a83a-c4c3daad0882}, !- People Definition Name
  {f574cdd7-95c5-4ca2-a8ae-fc350b04dbf2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2baf56cd-2c3d-4417-b58f-86c07cb14df8}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Infiltration, !- Name
  {f574cdd7-95c5-4ca2-a8ae-fc350b04dbf2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5dd06120-9f94-4074-b747-c4d9dade7966}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {24d1a94d-4026-4c33-9b94-e8a7fe4af0b4}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Electric Equipment, !- Name
  {5dd06120-9f94-4074-b747-c4d9dade7966}, !- Electric Equipment Definition Name
  {f574cdd7-95c5-4ca2-a8ae-fc350b04dbf2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e89b84ac-2e3a-47a3-89c2-98ed2382abb2}, !- Handle
  189.1-2009 - SecSchl - Office - CZ4-8 Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1a505a99-e32b-4e67-84f6-7e683845aa08}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6c9e52a3-ae05-45a7-84f9-98581f9c422f}, !- Default Schedule Set Name
  {8dadf355-f30f-4b08-8085-8fa4af1a5579}, !- Group Rendering Name
  {fbd51a78-575e-4d8a-9349-cbe0e5fd641b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {8dadf355-f30f-4b08-8085-8fa4af1a5579}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6c9e52a3-ae05-45a7-84f9-98581f9c422f}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dc2447b1-1128-4151-af2c-669dd33d1732}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9ed527fd-63b4-4255-b99f-318c695da528}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Lights, !- Name
  {dc2447b1-1128-4151-af2c-669dd33d1732}, !- Lights Definition Name
  {1a505a99-e32b-4e67-84f6-7e683845aa08}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fbd51a78-575e-4d8a-9349-cbe0e5fd641b}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c451e2a9-011f-4e24-8f48-242c0fa600e6}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e587c5ee-5cba-4857-a047-2adee9bc261e}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 People, !- Name
  {c451e2a9-011f-4e24-8f48-242c0fa600e6}, !- People Definition Name
  {1a505a99-e32b-4e67-84f6-7e683845aa08}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {aadbef71-7160-4057-8021-428e0a1a3cc5}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Infiltration, !- Name
  {1a505a99-e32b-4e67-84f6-7e683845aa08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {59718b6f-71ad-4a70-aff5-627895aa91df}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d62cf59e-96a9-4237-9a79-d30ad0235bbb}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Electric Equipment, !- Name
  {59718b6f-71ad-4a70-aff5-627895aa91df}, !- Electric Equipment Definition Name
  {1a505a99-e32b-4e67-84f6-7e683845aa08}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {12b6b306-3442-4379-b6a8-a7f83b46255b}, !- Handle
  189.1-2009 - SecSchl - Restroom - CZ4-8 Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6dc33a1c-877f-4d27-808e-b43d33f20279}, !- Handle
  90.1-2007 - SecSchl - Auditorium,       !- Name
  ,                                       !- Default Construction Set Name
  {22db168c-e0cc-426d-a00b-9ec074627cf8}, !- Default Schedule Set Name
  {779cc617-b2f0-4186-ac72-8e451f17baa8}, !- Group Rendering Name
  {87be0c24-dad3-4c35-81a9-6009239d8c67}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {779cc617-b2f0-4186-ac72-8e451f17baa8}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22db168c-e0cc-426d-a00b-9ec074627cf8}, !- Handle
  90.1-2007 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4c5117f-024f-450e-8ddb-be95d07be2ff}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {279c9b5e-7fe0-4295-a3b6-3976cd21b289}, !- Handle
  90.1-2007 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ddb25ffa-b865-48d7-a04c-b2c97beabb2c}, !- Handle
  90.1-2007 - SecSchl - Auditorium Lights, !- Name
  {279c9b5e-7fe0-4295-a3b6-3976cd21b289}, !- Lights Definition Name
  {6dc33a1c-877f-4d27-808e-b43d33f20279}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {87be0c24-dad3-4c35-81a9-6009239d8c67}, !- Handle
  90.1-2007 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0bcaf9fd-8f60-496a-8f8e-005c70eba6ec}, !- Handle
  90.1-2007 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {746bcf70-2cef-4793-8042-bc989a8fdc09}, !- Handle
  90.1-2007 - SecSchl - Auditorium People, !- Name
  {0bcaf9fd-8f60-496a-8f8e-005c70eba6ec}, !- People Definition Name
  {6dc33a1c-877f-4d27-808e-b43d33f20279}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {117b34fa-3dcb-4ab3-9aec-9d3a2ace795d}, !- Handle
  90.1-2007 - SecSchl - Auditorium Infiltration, !- Name
  {6dc33a1c-877f-4d27-808e-b43d33f20279}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9c6be3d9-1e60-4a38-8d5b-b649a02b6b9b}, !- Handle
  90.1-2007 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4bb98a87-089d-429f-8978-5948eac25777}, !- Handle
  90.1-2007 - SecSchl - Auditorium Electric Equipment, !- Name
  {9c6be3d9-1e60-4a38-8d5b-b649a02b6b9b}, !- Electric Equipment Definition Name
  {6dc33a1c-877f-4d27-808e-b43d33f20279}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {679c3450-c739-4e98-b3f2-be84345e7d1d}, !- Handle
  90.1-2007 - SecSchl - Auditorium Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {218c9298-3602-4ff6-a347-9c713639fd8d}, !- Handle
  90.1-2007 - SecSchl - Cafeteria,        !- Name
  ,                                       !- Default Construction Set Name
  {02a50b73-b3a9-4088-b3bf-2cbc1f1700cb}, !- Default Schedule Set Name
  {2b73a285-417e-47ac-8317-466acaac2ed3}, !- Group Rendering Name
  {7f3e8ed8-9067-4daf-89dc-a0ab4f585019}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {2b73a285-417e-47ac-8317-466acaac2ed3}, !- Handle
  Rendering Color 24,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {02a50b73-b3a9-4088-b3bf-2cbc1f1700cb}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db72a5b1-2015-4969-8222-97369f051843}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {29ca365d-9141-4381-b5cd-864a51b97ff4}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Lights, !- Name
  {db72a5b1-2015-4969-8222-97369f051843}, !- Lights Definition Name
  {218c9298-3602-4ff6-a347-9c713639fd8d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7f3e8ed8-9067-4daf-89dc-a0ab4f585019}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8c507593-5995-44ee-ba48-623ec0933931}, !- Handle
  90.1-2007 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69b19b85-04b1-428a-afb6-ee02e3e7e0e3}, !- Handle
  90.1-2007 - SecSchl - Cafeteria People, !- Name
  {8c507593-5995-44ee-ba48-623ec0933931}, !- People Definition Name
  {218c9298-3602-4ff6-a347-9c713639fd8d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2ee9a7f6-e82f-41a9-925f-4e2f02e13a5d}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Infiltration, !- Name
  {218c9298-3602-4ff6-a347-9c713639fd8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3f4f4ec7-f5aa-4059-922a-8ac2ec53fc71}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d8815b9d-9b13-45b5-859f-a2aee201d328}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Electric Equipment, !- Name
  {3f4f4ec7-f5aa-4059-922a-8ac2ec53fc71}, !- Electric Equipment Definition Name
  {218c9298-3602-4ff6-a347-9c713639fd8d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3322b440-99c8-4f36-b442-5088c5c9446a}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {09259732-96de-4a1f-b353-cea5815cf2fb}, !- Handle
  90.1-2007 - SecSchl - Classroom,        !- Name
  ,                                       !- Default Construction Set Name
  {09a93dab-2d1e-4b9c-a471-2d97ced60aed}, !- Default Schedule Set Name
  {22bef839-f70a-4d78-baa0-29a9b467794d}, !- Group Rendering Name
  {7d5073df-8bd6-4123-b6b2-b91a0bfeb2c3}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {22bef839-f70a-4d78-baa0-29a9b467794d}, !- Handle
  Rendering Color 25,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {09a93dab-2d1e-4b9c-a471-2d97ced60aed}, !- Handle
  90.1-2007 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {562b70e7-046c-484a-a585-6a10e29c27cb}, !- Handle
  90.1-2007 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d5088415-4ef2-4b60-bbd7-0e1ad9cccb00}, !- Handle
  90.1-2007 - SecSchl - Classroom Lights, !- Name
  {562b70e7-046c-484a-a585-6a10e29c27cb}, !- Lights Definition Name
  {09259732-96de-4a1f-b353-cea5815cf2fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7d5073df-8bd6-4123-b6b2-b91a0bfeb2c3}, !- Handle
  90.1-2007 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {20ccf57d-03d1-4f77-b500-8bdce8549a4c}, !- Handle
  90.1-2007 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52260a6e-7a24-4c76-8493-0fe258a68c1a}, !- Handle
  90.1-2007 - SecSchl - Classroom People, !- Name
  {20ccf57d-03d1-4f77-b500-8bdce8549a4c}, !- People Definition Name
  {09259732-96de-4a1f-b353-cea5815cf2fb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {60a46ebb-360c-47a6-a239-6609c13a27e0}, !- Handle
  90.1-2007 - SecSchl - Classroom Infiltration, !- Name
  {09259732-96de-4a1f-b353-cea5815cf2fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4684e2db-e889-4bf1-b9ac-be8202c270ac}, !- Handle
  90.1-2007 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {23f55b55-e32c-4eab-8508-bf59e8bfb1ba}, !- Handle
  90.1-2007 - SecSchl - Classroom Electric Equipment, !- Name
  {4684e2db-e889-4bf1-b9ac-be8202c270ac}, !- Electric Equipment Definition Name
  {09259732-96de-4a1f-b353-cea5815cf2fb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c164a482-ee9e-4b2b-9381-a3220e810e2a}, !- Handle
  90.1-2007 - SecSchl - Classroom Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3d21e994-97f9-42c2-a652-6d1d1e17d41b}, !- Handle
  90.1-2007 - SecSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {8fe39af2-af78-402e-8889-f513b77d48c5}, !- Default Schedule Set Name
  {8d9713db-2d0c-4f30-87d3-ff951501dd2d}, !- Group Rendering Name
  {d65aeb10-52bd-4c2b-8951-1018262384a2}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {8d9713db-2d0c-4f30-87d3-ff951501dd2d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8fe39af2-af78-402e-8889-f513b77d48c5}, !- Handle
  90.1-2007 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {061068b0-75aa-4745-933a-d470fef04554}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0b9c8159-e305-4ba1-80d1-5c8559461904}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights,  !- Name
  {061068b0-75aa-4745-933a-d470fef04554}, !- Lights Definition Name
  {3d21e994-97f9-42c2-a652-6d1d1e17d41b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d65aeb10-52bd-4c2b-8951-1018262384a2}, !- Handle
  90.1-2007 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f662e194-48c8-4584-a80a-c3933c2ccb23}, !- Handle
  90.1-2007 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f6718292-0325-4e9d-9c67-c2991419905a}, !- Handle
  90.1-2007 - SecSchl - Corridor People,  !- Name
  {f662e194-48c8-4584-a80a-c3933c2ccb23}, !- People Definition Name
  {3d21e994-97f9-42c2-a652-6d1d1e17d41b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {075a593d-c3b6-4dc5-ac42-7063dfd70763}, !- Handle
  90.1-2007 - SecSchl - Corridor Infiltration, !- Name
  {3d21e994-97f9-42c2-a652-6d1d1e17d41b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {943f124e-fe86-43e4-8d3f-e0b6a0ebfdc7}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fcee4f26-88fa-45c3-8c46-7e02bf30f28f}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment, !- Name
  {943f124e-fe86-43e4-8d3f-e0b6a0ebfdc7}, !- Electric Equipment Definition Name
  {3d21e994-97f9-42c2-a652-6d1d1e17d41b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {120f3c74-a5b6-4fe2-a824-ff8c65ca7cce}, !- Handle
  90.1-2007 - SecSchl - Corridor Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ecdead65-879c-49d4-af10-b4259e19c90a}, !- Handle
  90.1-2007 - SecSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {63f27702-44f0-4f61-83ca-f0b661af4b57}, !- Default Schedule Set Name
  {d8be6a17-377f-4979-9b4d-a31e98271dcb}, !- Group Rendering Name
  {55e63ea7-2a1b-41a7-84ea-8f2aa21452e3}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {d8be6a17-377f-4979-9b4d-a31e98271dcb}, !- Handle
  Rendering Color 27,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {63f27702-44f0-4f61-83ca-f0b661af4b57}, !- Handle
  90.1-2007 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c877c334-5c32-4d15-b3af-a880b04b8ea5}, !- Handle
  90.1-2007 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {84d87151-1aea-4cf8-8d3d-f3820ff326cd}, !- Handle
  90.1-2007 - SecSchl - Gym Lights,       !- Name
  {c877c334-5c32-4d15-b3af-a880b04b8ea5}, !- Lights Definition Name
  {ecdead65-879c-49d4-af10-b4259e19c90a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {55e63ea7-2a1b-41a7-84ea-8f2aa21452e3}, !- Handle
  90.1-2007 - SecSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {10799a02-a14f-40bb-bcaf-a6fd0e8d1c70}, !- Handle
  90.1-2007 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b7010b0-17e6-455c-b5c7-b1a54421de4f}, !- Handle
  90.1-2007 - SecSchl - Gym People,       !- Name
  {10799a02-a14f-40bb-bcaf-a6fd0e8d1c70}, !- People Definition Name
  {ecdead65-879c-49d4-af10-b4259e19c90a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ec9ed8e9-c8fd-4d1c-a501-7765f683669c}, !- Handle
  90.1-2007 - SecSchl - Gym Infiltration, !- Name
  {ecdead65-879c-49d4-af10-b4259e19c90a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bfae45ec-e29a-46ff-8001-bfcb46d3feec}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {98e3ca39-9b83-4b63-8292-0f44d83a120e}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment, !- Name
  {bfae45ec-e29a-46ff-8001-bfcb46d3feec}, !- Electric Equipment Definition Name
  {ecdead65-879c-49d4-af10-b4259e19c90a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {74de4e65-9a5e-4160-b4b8-3aa1404f0649}, !- Handle
  90.1-2007 - SecSchl - Gym Thermostat,   !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}, !- Handle
  90.1-2007 - SecSchl - Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {7e71fa60-4634-4eff-8d7a-f49d9a58a493}, !- Default Schedule Set Name
  {2416bde7-b460-48d5-bbd6-737219a68d7d}, !- Group Rendering Name
  {7d758284-37ea-4366-8f63-a1f67cc14177}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {2416bde7-b460-48d5-bbd6-737219a68d7d}, !- Handle
  Rendering Color 28,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7e71fa60-4634-4eff-8d7a-f49d9a58a493}, !- Handle
  90.1-2007 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, !- Electric Equipment Schedule Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4c3ddb3a-2d86-46d2-8ce8-4a5ff2a7fb88}, !- Handle
  90.1-2007 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d8c59ee-1107-453f-8b37-c5f2fb2138d1}, !- Handle
  90.1-2007 - SecSchl - Kitchen Lights,   !- Name
  {4c3ddb3a-2d86-46d2-8ce8-4a5ff2a7fb88}, !- Lights Definition Name
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7d758284-37ea-4366-8f63-a1f67cc14177}, !- Handle
  90.1-2007 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2d34da5a-b713-4f75-96b9-573c16612012}, !- Handle
  90.1-2007 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {edf25f4b-1d75-4a83-9342-31157254ef65}, !- Handle
  90.1-2007 - SecSchl - Kitchen People,   !- Name
  {2d34da5a-b713-4f75-96b9-573c16612012}, !- People Definition Name
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e39a9817-745f-4740-ba83-eb2d9e6f5478}, !- Handle
  90.1-2007 - SecSchl - Kitchen Infiltration, !- Name
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f6eb8231-e079-4037-a795-294ce902cadc}, !- Handle
  90.1-2007 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.996851771481,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b0fc0873-e1f3-4a09-85bc-9116d6b52276}, !- Handle
  90.1-2007 - SecSchl - Kitchen Electric Equipment, !- Name
  {f6eb8231-e079-4037-a795-294ce902cadc}, !- Electric Equipment Definition Name
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {45fb1d50-f87c-4abf-99f9-6ee8c11e4ae7}, !- Handle
  90.1-2007 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  815.777166673304,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {aa87063a-59aa-4c7d-a04d-b9cd9b2c46f8}, !- Handle
  90.1-2007 - SecSchl - Kitchen Gas Equipment, !- Name
  {45fb1d50-f87c-4abf-99f9-6ee8c11e4ae7}, !- Gas Equipment Definition Name
  {a182da2e-63bb-41bc-9cc8-5c6da81c87df}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e38838d-f35a-4093-a1e2-7c3b3fa69ae2}, !- Handle
  90.1-2007 - SecSchl - Kitchen Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8df9664c-fc0f-471c-a3fc-0034c43ffecb}, !- Handle
  90.1-2007 - SecSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {f98b6a4f-da43-40d9-97dc-29b4c3e4e019}, !- Default Schedule Set Name
  {2f0c4e4b-9c76-463a-bf5b-f23be73a3bee}, !- Group Rendering Name
  {31320289-e6a9-4047-ac3e-1dbcec7dadf9}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {2f0c4e4b-9c76-463a-bf5b-f23be73a3bee}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f98b6a4f-da43-40d9-97dc-29b4c3e4e019}, !- Handle
  90.1-2007 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f4ce3b42-8a5f-4a01-a707-deb559224d29}, !- Handle
  90.1-2007 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {22e6b458-7f7b-4059-aeb8-c2a2355c160f}, !- Handle
  90.1-2007 - SecSchl - Library Lights,   !- Name
  {f4ce3b42-8a5f-4a01-a707-deb559224d29}, !- Lights Definition Name
  {8df9664c-fc0f-471c-a3fc-0034c43ffecb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {31320289-e6a9-4047-ac3e-1dbcec7dadf9}, !- Handle
  90.1-2007 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {786542ca-49e9-4a57-b52f-7b5381f4f9e9}, !- Handle
  90.1-2007 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9f94d2b2-b885-421e-b424-ef90c87c3cd2}, !- Handle
  90.1-2007 - SecSchl - Library People,   !- Name
  {786542ca-49e9-4a57-b52f-7b5381f4f9e9}, !- People Definition Name
  {8df9664c-fc0f-471c-a3fc-0034c43ffecb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cbafa705-cadc-41b1-b888-771e0ce172a8}, !- Handle
  90.1-2007 - SecSchl - Library Infiltration, !- Name
  {8df9664c-fc0f-471c-a3fc-0034c43ffecb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cd226ec2-d5c7-4121-b628-3b58397595be}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7315b9b9-0f3a-4cc0-8063-f3a2a290d096}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment, !- Name
  {cd226ec2-d5c7-4121-b628-3b58397595be}, !- Electric Equipment Definition Name
  {8df9664c-fc0f-471c-a3fc-0034c43ffecb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e87fd893-501c-437b-8e4b-f3d83804555c}, !- Handle
  90.1-2007 - SecSchl - Library Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3877004a-e482-4ac5-b483-fcfc8c3304d7}, !- Handle
  90.1-2007 - SecSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {302eaa75-2345-4216-82ef-8aaed9d1fd05}, !- Default Schedule Set Name
  {ac4c1ad6-3bca-4581-a4e2-2997ea48220e}, !- Group Rendering Name
  {82d03e97-5e5b-4ae9-aa0b-aedfa82a9cfb}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ac4c1ad6-3bca-4581-a4e2-2997ea48220e}, !- Handle
  Rendering Color 30,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {302eaa75-2345-4216-82ef-8aaed9d1fd05}, !- Handle
  90.1-2007 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2102897e-cb2c-4584-91ce-61c28d1dbad0}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5276ea35-44d3-4799-a058-06337978a604}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights,     !- Name
  {2102897e-cb2c-4584-91ce-61c28d1dbad0}, !- Lights Definition Name
  {3877004a-e482-4ac5-b483-fcfc8c3304d7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {82d03e97-5e5b-4ae9-aa0b-aedfa82a9cfb}, !- Handle
  90.1-2007 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b0d68cc-890b-44aa-8d48-74d7affe5243}, !- Handle
  90.1-2007 - SecSchl - Lobby Infiltration, !- Name
  {3877004a-e482-4ac5-b483-fcfc8c3304d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6c62b0fb-2ccc-4efd-9da6-6a27464b81d2}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f0e97393-d2cb-475d-917b-3e87e1b004b6}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment, !- Name
  {6c62b0fb-2ccc-4efd-9da6-6a27464b81d2}, !- Electric Equipment Definition Name
  {3877004a-e482-4ac5-b483-fcfc8c3304d7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfcd7288-25fe-457a-b519-f55f6f99088a}, !- Handle
  90.1-2007 - SecSchl - Lobby Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f045e60b-cb9b-406f-8e4b-69fc304cae11}, !- Handle
  90.1-2007 - SecSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {fe9c5937-efcd-454c-a51d-e06d62a69f74}, !- Default Schedule Set Name
  {fb68be78-1f3a-4d95-85f4-f381f46edb72}, !- Group Rendering Name
  {55a6255e-42b1-438a-b134-3acf1faa8ace}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {fb68be78-1f3a-4d95-85f4-f381f46edb72}, !- Handle
  Rendering Color 31,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fe9c5937-efcd-454c-a51d-e06d62a69f74}, !- Handle
  90.1-2007 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {333c6771-96ce-4b42-be35-9e982113f982}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f137716e-0bba-48be-9637-62ed9fad7c80}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights, !- Name
  {333c6771-96ce-4b42-be35-9e982113f982}, !- Lights Definition Name
  {f045e60b-cb9b-406f-8e4b-69fc304cae11}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {55a6255e-42b1-438a-b134-3acf1faa8ace}, !- Handle
  90.1-2007 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ab7e4fdb-83fa-4240-a95d-e380a6ca1a11}, !- Handle
  90.1-2007 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9749b8c4-5853-4af5-9840-a57cc1d1e8a0}, !- Handle
  90.1-2007 - SecSchl - Mechanical People, !- Name
  {ab7e4fdb-83fa-4240-a95d-e380a6ca1a11}, !- People Definition Name
  {f045e60b-cb9b-406f-8e4b-69fc304cae11}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {914c9eae-4902-4a41-b061-980db881826c}, !- Handle
  90.1-2007 - SecSchl - Mechanical Infiltration, !- Name
  {f045e60b-cb9b-406f-8e4b-69fc304cae11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7f9779a0-024b-4f4f-97d4-28832360299b}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bb31195c-86d4-4e6d-813b-f3acfe986b2c}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment, !- Name
  {7f9779a0-024b-4f4f-97d4-28832360299b}, !- Electric Equipment Definition Name
  {f045e60b-cb9b-406f-8e4b-69fc304cae11}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aa7b0ad-22f9-4edd-9be0-872e31c99c12}, !- Handle
  90.1-2007 - SecSchl - Mechanical Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5573be55-6b06-4be3-96c8-5c09a494b4e0}, !- Handle
  90.1-2007 - SecSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {3147c6a3-1572-41e2-923b-a8e98dbae296}, !- Default Schedule Set Name
  {239fe69f-270d-40c4-b7ce-3ec7611bb7fb}, !- Group Rendering Name
  {b8fc15e3-40f5-40cb-8dad-c331e6b54a92}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {239fe69f-270d-40c4-b7ce-3ec7611bb7fb}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3147c6a3-1572-41e2-923b-a8e98dbae296}, !- Handle
  90.1-2007 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {874a8943-70b9-425a-9119-87bdf159158f}, !- Handle
  90.1-2007 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6bdf5aca-0d1d-477d-93e9-1156a2549db6}, !- Handle
  90.1-2007 - SecSchl - Office Lights,    !- Name
  {874a8943-70b9-425a-9119-87bdf159158f}, !- Lights Definition Name
  {5573be55-6b06-4be3-96c8-5c09a494b4e0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b8fc15e3-40f5-40cb-8dad-c331e6b54a92}, !- Handle
  90.1-2007 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ecd77e29-3663-48b2-9175-2035bc110d9d}, !- Handle
  90.1-2007 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {975b8b72-388f-4f30-ba2c-80e70206b636}, !- Handle
  90.1-2007 - SecSchl - Office People,    !- Name
  {ecd77e29-3663-48b2-9175-2035bc110d9d}, !- People Definition Name
  {5573be55-6b06-4be3-96c8-5c09a494b4e0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {089cc312-fa4f-4cf8-8a68-a334133ae600}, !- Handle
  90.1-2007 - SecSchl - Office Infiltration, !- Name
  {5573be55-6b06-4be3-96c8-5c09a494b4e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b29c6661-4ae6-4fca-b3d8-252bc21163c5}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {302f74f9-a16c-40a5-b065-3fc9c5398639}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment, !- Name
  {b29c6661-4ae6-4fca-b3d8-252bc21163c5}, !- Electric Equipment Definition Name
  {5573be55-6b06-4be3-96c8-5c09a494b4e0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {67423d29-7fe2-4023-b782-ff3b8237c392}, !- Handle
  90.1-2007 - SecSchl - Office Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {767bcc9f-d2d9-4049-be98-f8ef62c5b731}, !- Handle
  90.1-2007 - SecSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {adb5a39a-8fbf-4368-8772-0bcfb88c4002}, !- Default Schedule Set Name
  {89818945-7a49-42a4-b52a-612fcd3d9013}, !- Group Rendering Name
  {40f99149-163e-4718-b54f-a4266088d58b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {89818945-7a49-42a4-b52a-612fcd3d9013}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {adb5a39a-8fbf-4368-8772-0bcfb88c4002}, !- Handle
  90.1-2007 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {553ecef8-ebb0-4cc3-b581-8745a242279e}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e971a1ea-8b41-4562-836c-3bfccba5c275}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights,  !- Name
  {553ecef8-ebb0-4cc3-b581-8745a242279e}, !- Lights Definition Name
  {767bcc9f-d2d9-4049-be98-f8ef62c5b731}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {40f99149-163e-4718-b54f-a4266088d58b}, !- Handle
  90.1-2007 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c9ed849-ff81-448c-8b4e-0bfe5a970ddd}, !- Handle
  90.1-2007 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {00855b29-6028-4ee8-9a01-c3bc272b5cfc}, !- Handle
  90.1-2007 - SecSchl - Restroom People,  !- Name
  {7c9ed849-ff81-448c-8b4e-0bfe5a970ddd}, !- People Definition Name
  {767bcc9f-d2d9-4049-be98-f8ef62c5b731}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {570bf8ba-3168-4e56-967e-a12e79bddb31}, !- Handle
  90.1-2007 - SecSchl - Restroom Infiltration, !- Name
  {767bcc9f-d2d9-4049-be98-f8ef62c5b731}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3e0f5d16-ea69-4679-8cea-3025ee9a8f5f}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {09fb058b-5e0a-4f2c-8f69-c8420ed8a70c}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment, !- Name
  {3e0f5d16-ea69-4679-8cea-3025ee9a8f5f}, !- Electric Equipment Definition Name
  {767bcc9f-d2d9-4049-be98-f8ef62c5b731}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a6c8ad4-f5ba-462b-b066-b950d2d710c3}, !- Handle
  90.1-2007 - SecSchl - Restroom Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9c1fc161-746c-4a4f-8e5d-f6717d813ce6}, !- Handle
  90.1-2010 - SecSchl - Auditorium,       !- Name
  ,                                       !- Default Construction Set Name
  {615fb2a4-e7ee-499a-a7b5-20c72a66327a}, !- Default Schedule Set Name
  {0ab4cbe0-2567-44a0-baf1-a633f6d9e28d}, !- Group Rendering Name
  {c11d7d13-35c4-48cd-ad2d-e1efa2b64575}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {0ab4cbe0-2567-44a0-baf1-a633f6d9e28d}, !- Handle
  Rendering Color 34,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {615fb2a4-e7ee-499a-a7b5-20c72a66327a}, !- Handle
  90.1-2010 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4c5117f-024f-450e-8ddb-be95d07be2ff}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9ce27831-00f3-4f47-a2c6-aba516e656ed}, !- Handle
  90.1-2010 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {86d5a6d4-61a3-42f3-a03f-26e71919dd7b}, !- Handle
  90.1-2010 - SecSchl - Auditorium Lights, !- Name
  {9ce27831-00f3-4f47-a2c6-aba516e656ed}, !- Lights Definition Name
  {9c1fc161-746c-4a4f-8e5d-f6717d813ce6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c11d7d13-35c4-48cd-ad2d-e1efa2b64575}, !- Handle
  90.1-2010 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f640557e-ea53-4e0d-b664-cd7219e632a0}, !- Handle
  90.1-2010 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3f3df86f-13d2-4de7-8be6-156bbce5555b}, !- Handle
  90.1-2010 - SecSchl - Auditorium People, !- Name
  {f640557e-ea53-4e0d-b664-cd7219e632a0}, !- People Definition Name
  {9c1fc161-746c-4a4f-8e5d-f6717d813ce6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {89524826-0dec-4bc6-99b5-2bc9f9cdac68}, !- Handle
  90.1-2010 - SecSchl - Auditorium Infiltration, !- Name
  {9c1fc161-746c-4a4f-8e5d-f6717d813ce6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3583bde0-3dc4-426f-8eef-69daf928a71f}, !- Handle
  90.1-2010 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7b6f1d6b-df4d-4050-b2c8-4542f1b123c6}, !- Handle
  90.1-2010 - SecSchl - Auditorium Electric Equipment, !- Name
  {3583bde0-3dc4-426f-8eef-69daf928a71f}, !- Electric Equipment Definition Name
  {9c1fc161-746c-4a4f-8e5d-f6717d813ce6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de35304-e675-468d-b22f-520e98f33bb3}, !- Handle
  90.1-2010 - SecSchl - Auditorium Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b1cd3d5d-ef63-4e47-8d86-d733b588a5c3}, !- Handle
  90.1-2010 - SecSchl - Cafeteria,        !- Name
  ,                                       !- Default Construction Set Name
  {3882b6a9-77ab-4e98-9dc4-8dda3328b738}, !- Default Schedule Set Name
  {c7302eac-e833-4dcd-94e3-d303cd24d024}, !- Group Rendering Name
  {838e6d06-12d8-43e7-bf54-4a90c6896738}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {c7302eac-e833-4dcd-94e3-d303cd24d024}, !- Handle
  Rendering Color 35,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3882b6a9-77ab-4e98-9dc4-8dda3328b738}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {654fc0d6-ac11-46da-95c5-a38f1c42330e}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13924ccc-c2b4-46bb-8ddd-41428ca4c1c0}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Lights, !- Name
  {654fc0d6-ac11-46da-95c5-a38f1c42330e}, !- Lights Definition Name
  {b1cd3d5d-ef63-4e47-8d86-d733b588a5c3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {838e6d06-12d8-43e7-bf54-4a90c6896738}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dae7c7c0-517c-430f-9521-735cfd7a272e}, !- Handle
  90.1-2010 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76ce6a32-2986-463b-a0e2-03d9e37644cd}, !- Handle
  90.1-2010 - SecSchl - Cafeteria People, !- Name
  {dae7c7c0-517c-430f-9521-735cfd7a272e}, !- People Definition Name
  {b1cd3d5d-ef63-4e47-8d86-d733b588a5c3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2cc09f17-f92a-4b5a-9f0c-ce647e04323f}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Infiltration, !- Name
  {b1cd3d5d-ef63-4e47-8d86-d733b588a5c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7a3748c8-7cd8-4e0c-b60f-97ed1423b7ae}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ba465186-d641-4327-880f-fd12ad0e3a59}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Electric Equipment, !- Name
  {7a3748c8-7cd8-4e0c-b60f-97ed1423b7ae}, !- Electric Equipment Definition Name
  {b1cd3d5d-ef63-4e47-8d86-d733b588a5c3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {870ee347-52f7-4741-bcb5-80d734b7ed2c}, !- Handle
  90.1-2010 - SecSchl - Cafeteria Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2173a590-7e0e-40f4-b441-0294231e6632}, !- Handle
  90.1-2010 - SecSchl - Classroom,        !- Name
  ,                                       !- Default Construction Set Name
  {5d6c55ee-ddd1-458b-a521-9722bc84f6d8}, !- Default Schedule Set Name
  {ffeb2404-d697-40e7-9b20-22d848ed43f3}, !- Group Rendering Name
  {7adba70f-1b43-42c9-a689-78fdd1fa8843}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {ffeb2404-d697-40e7-9b20-22d848ed43f3}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d6c55ee-ddd1-458b-a521-9722bc84f6d8}, !- Handle
  90.1-2010 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3ea8181e-1a18-40bc-9d6c-d29d71962985}, !- Handle
  90.1-2010 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {12d8370b-d7fd-41a1-addc-1f7e2d3dfbfe}, !- Handle
  90.1-2010 - SecSchl - Classroom Lights, !- Name
  {3ea8181e-1a18-40bc-9d6c-d29d71962985}, !- Lights Definition Name
  {2173a590-7e0e-40f4-b441-0294231e6632}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7adba70f-1b43-42c9-a689-78fdd1fa8843}, !- Handle
  90.1-2010 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {72c5913e-2799-4163-892f-ed55d283cf9b}, !- Handle
  90.1-2010 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ce2cdf73-de1d-4623-92b8-4b43daf20840}, !- Handle
  90.1-2010 - SecSchl - Classroom People, !- Name
  {72c5913e-2799-4163-892f-ed55d283cf9b}, !- People Definition Name
  {2173a590-7e0e-40f4-b441-0294231e6632}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba783b20-7ad0-4706-b2b1-ca81baebc25c}, !- Handle
  90.1-2010 - SecSchl - Classroom Infiltration, !- Name
  {2173a590-7e0e-40f4-b441-0294231e6632}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ea2ea3c6-d1c2-49bd-baec-a8c17036033c}, !- Handle
  90.1-2010 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {293597e6-4afd-4f28-9f41-c8dfba18ef80}, !- Handle
  90.1-2010 - SecSchl - Classroom Electric Equipment, !- Name
  {ea2ea3c6-d1c2-49bd-baec-a8c17036033c}, !- Electric Equipment Definition Name
  {2173a590-7e0e-40f4-b441-0294231e6632}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c682ec6d-5c98-4c2a-b0e2-be474bf0dbc1}, !- Handle
  90.1-2010 - SecSchl - Classroom Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e389c228-a8ed-4d7c-a55c-ba12c426ba2e}, !- Handle
  90.1-2010 - SecSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {964e4d89-9c63-4a3f-8da6-b497167cb6fe}, !- Default Schedule Set Name
  {dea6f05e-ba51-47b9-aac1-1a0146f2f4b0}, !- Group Rendering Name
  {7476bc83-36cb-4780-bfb1-551daceb4e6f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {dea6f05e-ba51-47b9-aac1-1a0146f2f4b0}, !- Handle
  Rendering Color 37,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {964e4d89-9c63-4a3f-8da6-b497167cb6fe}, !- Handle
  90.1-2010 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {24fbcfcb-fd7f-4c3d-9f5c-c6f5701cc1df}, !- Handle
  90.1-2010 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b31a41c0-4ebf-4642-9f8f-0c47122deec6}, !- Handle
  90.1-2010 - SecSchl - Corridor Lights,  !- Name
  {24fbcfcb-fd7f-4c3d-9f5c-c6f5701cc1df}, !- Lights Definition Name
  {e389c228-a8ed-4d7c-a55c-ba12c426ba2e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7476bc83-36cb-4780-bfb1-551daceb4e6f}, !- Handle
  90.1-2010 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2801a67a-799f-4639-be82-082173815102}, !- Handle
  90.1-2010 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3c8b333-2fab-4f0e-bfb2-bce5fafa31c8}, !- Handle
  90.1-2010 - SecSchl - Corridor People,  !- Name
  {2801a67a-799f-4639-be82-082173815102}, !- People Definition Name
  {e389c228-a8ed-4d7c-a55c-ba12c426ba2e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0eff2c5-453d-494e-8603-6e3811a8a885}, !- Handle
  90.1-2010 - SecSchl - Corridor Infiltration, !- Name
  {e389c228-a8ed-4d7c-a55c-ba12c426ba2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {03250ad9-3251-4496-b2a9-4a4fb2e0ad49}, !- Handle
  90.1-2010 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d9673399-62df-4880-8665-e23bb4d95c01}, !- Handle
  90.1-2010 - SecSchl - Corridor Electric Equipment, !- Name
  {03250ad9-3251-4496-b2a9-4a4fb2e0ad49}, !- Electric Equipment Definition Name
  {e389c228-a8ed-4d7c-a55c-ba12c426ba2e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e3ca384-ae24-492f-8bc1-167e8ec60e24}, !- Handle
  90.1-2010 - SecSchl - Corridor Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2f4b1254-3642-41d7-bd86-9e3e407ee329}, !- Handle
  90.1-2010 - SecSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {c933a63c-ac57-4c39-9290-bc042e4f67b0}, !- Default Schedule Set Name
  {8f99a332-764c-4c77-9de4-db182f48bbdd}, !- Group Rendering Name
  {58a210b1-c78c-4cca-997f-e3cacc1c1fe6}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {8f99a332-764c-4c77-9de4-db182f48bbdd}, !- Handle
  Rendering Color 38,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c933a63c-ac57-4c39-9290-bc042e4f67b0}, !- Handle
  90.1-2010 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7b9113b-7bb8-4f86-bee2-132e973e8298}, !- Handle
  90.1-2010 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1459b875-cc02-49f2-b1a4-9632706e8c9a}, !- Handle
  90.1-2010 - SecSchl - Gym Lights,       !- Name
  {d7b9113b-7bb8-4f86-bee2-132e973e8298}, !- Lights Definition Name
  {2f4b1254-3642-41d7-bd86-9e3e407ee329}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {58a210b1-c78c-4cca-997f-e3cacc1c1fe6}, !- Handle
  90.1-2010 - SecSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6347a214-9f63-44e6-92e8-46835c83d26e}, !- Handle
  90.1-2010 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ca1e970-5abb-4355-b874-3341a06e8823}, !- Handle
  90.1-2010 - SecSchl - Gym People,       !- Name
  {6347a214-9f63-44e6-92e8-46835c83d26e}, !- People Definition Name
  {2f4b1254-3642-41d7-bd86-9e3e407ee329}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7d0d9f07-af3a-45da-98b5-5e88644d5221}, !- Handle
  90.1-2010 - SecSchl - Gym Infiltration, !- Name
  {2f4b1254-3642-41d7-bd86-9e3e407ee329}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d6a7c579-5273-4cac-9b69-0fd0b88a5ec0}, !- Handle
  90.1-2010 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6613412c-ba8e-4770-a6a8-c4c003e1af72}, !- Handle
  90.1-2010 - SecSchl - Gym Electric Equipment, !- Name
  {d6a7c579-5273-4cac-9b69-0fd0b88a5ec0}, !- Electric Equipment Definition Name
  {2f4b1254-3642-41d7-bd86-9e3e407ee329}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f27542da-0a99-4042-b996-26dea322474a}, !- Handle
  90.1-2010 - SecSchl - Gym Thermostat,   !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}, !- Handle
  90.1-2010 - SecSchl - Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {f450c4e0-82ff-436d-9273-54b4cc19ceb1}, !- Default Schedule Set Name
  {5473df69-05f2-4996-a87c-addb91763bb2}, !- Group Rendering Name
  {579a25df-9643-4414-b892-221ff40ffa39}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {5473df69-05f2-4996-a87c-addb91763bb2}, !- Handle
  Rendering Color 39,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f450c4e0-82ff-436d-9273-54b4cc19ceb1}, !- Handle
  90.1-2010 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, !- Electric Equipment Schedule Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {17cde02b-6fdb-4284-a5db-76dba78dbf52}, !- Handle
  90.1-2010 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0748d75c-092e-4e5a-baf7-11be20026998}, !- Handle
  90.1-2010 - SecSchl - Kitchen Lights,   !- Name
  {17cde02b-6fdb-4284-a5db-76dba78dbf52}, !- Lights Definition Name
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {579a25df-9643-4414-b892-221ff40ffa39}, !- Handle
  90.1-2010 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e9a6932-7647-4579-a36d-69cbb581aa8b}, !- Handle
  90.1-2010 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7943f744-077d-40a9-9edc-3d41ace1c335}, !- Handle
  90.1-2010 - SecSchl - Kitchen People,   !- Name
  {7e9a6932-7647-4579-a36d-69cbb581aa8b}, !- People Definition Name
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c7bf780b-844b-4adc-816f-5e91f0022de8}, !- Handle
  90.1-2010 - SecSchl - Kitchen Infiltration, !- Name
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1a62bed4-eb73-424c-be3a-b3bb960ab52b}, !- Handle
  90.1-2010 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.996851771481,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1ba631f9-398d-44fc-90a1-915335a3740a}, !- Handle
  90.1-2010 - SecSchl - Kitchen Electric Equipment, !- Name
  {1a62bed4-eb73-424c-be3a-b3bb960ab52b}, !- Electric Equipment Definition Name
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {7f30229b-ddae-4c27-a1a0-2d311e378921}, !- Handle
  90.1-2010 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  815.777166673304,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {b5cfbeb0-adee-4e06-9cc5-bc265f7e5db2}, !- Handle
  90.1-2010 - SecSchl - Kitchen Gas Equipment, !- Name
  {7f30229b-ddae-4c27-a1a0-2d311e378921}, !- Gas Equipment Definition Name
  {b53c4b05-1e42-41fa-97f9-410ba010b45d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {454175b6-3ffa-4a1d-9633-c09f8d6b58f1}, !- Handle
  90.1-2010 - SecSchl - Kitchen Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b895fe51-7410-458d-8a48-548c1ec54b96}, !- Handle
  90.1-2010 - SecSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {3ecca8c0-7b2c-46df-9988-79e0e0ae8097}, !- Default Schedule Set Name
  {7cd326a8-add2-4ab3-bb3a-79a3b6f22afd}, !- Group Rendering Name
  {e2967946-fcfe-418e-bbe2-a1e2eeaab51a}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {7cd326a8-add2-4ab3-bb3a-79a3b6f22afd}, !- Handle
  Rendering Color 40,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3ecca8c0-7b2c-46df-9988-79e0e0ae8097}, !- Handle
  90.1-2010 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {90c8d76d-3239-4c33-82ea-cfc25cf97263}, !- Handle
  90.1-2010 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b0ab3494-ef9b-42c2-9b13-3fd0cd4cc87a}, !- Handle
  90.1-2010 - SecSchl - Library Lights,   !- Name
  {90c8d76d-3239-4c33-82ea-cfc25cf97263}, !- Lights Definition Name
  {b895fe51-7410-458d-8a48-548c1ec54b96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e2967946-fcfe-418e-bbe2-a1e2eeaab51a}, !- Handle
  90.1-2010 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0ef2006f-fa76-4a5c-bda6-4ff196e921b8}, !- Handle
  90.1-2010 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {abbcfebf-933f-466e-a019-73cebfae5701}, !- Handle
  90.1-2010 - SecSchl - Library People,   !- Name
  {0ef2006f-fa76-4a5c-bda6-4ff196e921b8}, !- People Definition Name
  {b895fe51-7410-458d-8a48-548c1ec54b96}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f5a328d5-9a72-4ad4-807f-77b08f735372}, !- Handle
  90.1-2010 - SecSchl - Library Infiltration, !- Name
  {b895fe51-7410-458d-8a48-548c1ec54b96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c9a8b7f0-089f-4f5d-9ff9-abd9ed3b13fc}, !- Handle
  90.1-2010 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {526f6069-7c85-4a59-b2cd-a34cf6ec9227}, !- Handle
  90.1-2010 - SecSchl - Library Electric Equipment, !- Name
  {c9a8b7f0-089f-4f5d-9ff9-abd9ed3b13fc}, !- Electric Equipment Definition Name
  {b895fe51-7410-458d-8a48-548c1ec54b96}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {835d2bc7-8486-4073-9ec2-da2d7e71805d}, !- Handle
  90.1-2010 - SecSchl - Library Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {82820fc2-e662-4232-b4f6-e0c547eee4e0}, !- Handle
  90.1-2010 - SecSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {34e003e9-b271-4c4d-a0e3-7b8007752bb2}, !- Default Schedule Set Name
  {6ce21cf3-e924-4b6d-87ce-23195aa1de49}, !- Group Rendering Name
  {3d595de0-1852-48f6-86a5-b5936e43f21b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {6ce21cf3-e924-4b6d-87ce-23195aa1de49}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {34e003e9-b271-4c4d-a0e3-7b8007752bb2}, !- Handle
  90.1-2010 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b282f37f-0281-487a-ab68-75786db5da31}, !- Handle
  90.1-2010 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c2efe53e-5ff8-41ed-8e6e-f6bb6e58d51a}, !- Handle
  90.1-2010 - SecSchl - Lobby Lights,     !- Name
  {b282f37f-0281-487a-ab68-75786db5da31}, !- Lights Definition Name
  {82820fc2-e662-4232-b4f6-e0c547eee4e0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d595de0-1852-48f6-86a5-b5936e43f21b}, !- Handle
  90.1-2010 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {da03eead-c539-4d61-87ce-11b4ee800f87}, !- Handle
  90.1-2010 - SecSchl - Lobby Infiltration, !- Name
  {82820fc2-e662-4232-b4f6-e0c547eee4e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b1659ca4-9953-40e2-bed8-2913f9ad7011}, !- Handle
  90.1-2010 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {10902061-2d16-43fc-83d7-7b4f46e4b5bf}, !- Handle
  90.1-2010 - SecSchl - Lobby Electric Equipment, !- Name
  {b1659ca4-9953-40e2-bed8-2913f9ad7011}, !- Electric Equipment Definition Name
  {82820fc2-e662-4232-b4f6-e0c547eee4e0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {336a1f2b-0048-4dc6-9e5e-3adfe0a7afb1}, !- Handle
  90.1-2010 - SecSchl - Lobby Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a372a801-7f2b-409f-85dd-5692fe59aad2}, !- Handle
  90.1-2010 - SecSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {f627e19a-44e9-4b65-abcd-22395e036417}, !- Default Schedule Set Name
  {f86ad498-c9f1-4128-8c15-07a410eaed1e}, !- Group Rendering Name
  {54a6fbba-f17b-4a7c-be1f-a2df81d11ace}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {f86ad498-c9f1-4128-8c15-07a410eaed1e}, !- Handle
  Rendering Color 42,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f627e19a-44e9-4b65-abcd-22395e036417}, !- Handle
  90.1-2010 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {970a3ccc-ef44-4f47-ad32-57d1bd49f0f9}, !- Handle
  90.1-2010 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {51e77655-c02b-4f4e-8c62-db5dc4c076d2}, !- Handle
  90.1-2010 - SecSchl - Mechanical Lights, !- Name
  {970a3ccc-ef44-4f47-ad32-57d1bd49f0f9}, !- Lights Definition Name
  {a372a801-7f2b-409f-85dd-5692fe59aad2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {54a6fbba-f17b-4a7c-be1f-a2df81d11ace}, !- Handle
  90.1-2010 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f1795afa-e83a-4c7c-bd74-49085d2a8b75}, !- Handle
  90.1-2010 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3fa6be61-5f48-4825-b799-b8cf5774c933}, !- Handle
  90.1-2010 - SecSchl - Mechanical People, !- Name
  {f1795afa-e83a-4c7c-bd74-49085d2a8b75}, !- People Definition Name
  {a372a801-7f2b-409f-85dd-5692fe59aad2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {48102124-f037-4db0-b07a-451a5162dd06}, !- Handle
  90.1-2010 - SecSchl - Mechanical Infiltration, !- Name
  {a372a801-7f2b-409f-85dd-5692fe59aad2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {eb775ef0-b9d1-4f28-a237-66bcd34e2594}, !- Handle
  90.1-2010 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f568ebcc-0ac4-4286-aa11-c50a3fecf384}, !- Handle
  90.1-2010 - SecSchl - Mechanical Electric Equipment, !- Name
  {eb775ef0-b9d1-4f28-a237-66bcd34e2594}, !- Electric Equipment Definition Name
  {a372a801-7f2b-409f-85dd-5692fe59aad2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b922a16-ba8f-4584-ace1-a91b2c3476d5}, !- Handle
  90.1-2010 - SecSchl - Mechanical Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {73735d07-373a-4b50-a906-ff73c008daa5}, !- Handle
  90.1-2010 - SecSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {e04af545-43ad-48d9-977b-c8339edbcb0c}, !- Default Schedule Set Name
  {3dc26238-3d83-4f62-ad39-d617dea535df}, !- Group Rendering Name
  {337ebe7c-9a53-45e7-b564-538a57381fa0}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {3dc26238-3d83-4f62-ad39-d617dea535df}, !- Handle
  Rendering Color 43,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e04af545-43ad-48d9-977b-c8339edbcb0c}, !- Handle
  90.1-2010 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9c0ea7ad-42d9-4d21-a394-538a55735351}, !- Handle
  90.1-2010 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1051627a-7cf5-485d-a73e-2e37a4c47ef0}, !- Handle
  90.1-2010 - SecSchl - Office Lights,    !- Name
  {9c0ea7ad-42d9-4d21-a394-538a55735351}, !- Lights Definition Name
  {73735d07-373a-4b50-a906-ff73c008daa5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {337ebe7c-9a53-45e7-b564-538a57381fa0}, !- Handle
  90.1-2010 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9b051ec8-4210-4ad6-98e5-3ee82acf1539}, !- Handle
  90.1-2010 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef3fe95b-62c8-4a51-9f31-49abc8a47d7a}, !- Handle
  90.1-2010 - SecSchl - Office People,    !- Name
  {9b051ec8-4210-4ad6-98e5-3ee82acf1539}, !- People Definition Name
  {73735d07-373a-4b50-a906-ff73c008daa5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ad25bec-2fa8-4cd7-b492-b264d15b6159}, !- Handle
  90.1-2010 - SecSchl - Office Infiltration, !- Name
  {73735d07-373a-4b50-a906-ff73c008daa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fae3ec65-4e36-4329-9f97-b81d375a05c3}, !- Handle
  90.1-2010 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6d32a207-e4d5-4500-a9fe-726c405d7479}, !- Handle
  90.1-2010 - SecSchl - Office Electric Equipment, !- Name
  {fae3ec65-4e36-4329-9f97-b81d375a05c3}, !- Electric Equipment Definition Name
  {73735d07-373a-4b50-a906-ff73c008daa5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf44cd76-40e8-4ff5-b0a3-5f3b5f9bcef9}, !- Handle
  90.1-2010 - SecSchl - Office Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bdb6638f-0b62-43f3-af88-ccc1915afaac}, !- Handle
  90.1-2010 - SecSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {7e20ce80-434d-401f-bc0f-9f151c48302c}, !- Default Schedule Set Name
  {23819005-1d0d-4039-a14f-2102f6acdff7}, !- Group Rendering Name
  {b9b9c00a-4d3a-45bb-a2f7-b91d74eb77fe}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {23819005-1d0d-4039-a14f-2102f6acdff7}, !- Handle
  Rendering Color 44,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7e20ce80-434d-401f-bc0f-9f151c48302c}, !- Handle
  90.1-2010 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {668420b4-a5ba-45ee-8907-1ed799f49f83}, !- Handle
  90.1-2010 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc44f614-556e-4221-9d6a-bba7e3b4187b}, !- Handle
  90.1-2010 - SecSchl - Restroom Lights,  !- Name
  {668420b4-a5ba-45ee-8907-1ed799f49f83}, !- Lights Definition Name
  {bdb6638f-0b62-43f3-af88-ccc1915afaac}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b9b9c00a-4d3a-45bb-a2f7-b91d74eb77fe}, !- Handle
  90.1-2010 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {733616a9-1351-47f0-9a04-29cd68e40ad0}, !- Handle
  90.1-2010 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a3a954c-9e96-4f71-8f46-6532668f59e5}, !- Handle
  90.1-2010 - SecSchl - Restroom People,  !- Name
  {733616a9-1351-47f0-9a04-29cd68e40ad0}, !- People Definition Name
  {bdb6638f-0b62-43f3-af88-ccc1915afaac}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b7efc9ef-36bb-4def-a3bb-7b68edb7022b}, !- Handle
  90.1-2010 - SecSchl - Restroom Infiltration, !- Name
  {bdb6638f-0b62-43f3-af88-ccc1915afaac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f821a621-7ad1-4977-bee4-76ba97bce5f4}, !- Handle
  90.1-2010 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b617e9aa-f80a-48b6-bd7f-9ac967fb4917}, !- Handle
  90.1-2010 - SecSchl - Restroom Electric Equipment, !- Name
  {f821a621-7ad1-4977-bee4-76ba97bce5f4}, !- Electric Equipment Definition Name
  {bdb6638f-0b62-43f3-af88-ccc1915afaac}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3630dd34-9f9a-4f8a-891d-ddaa98327429}, !- Handle
  90.1-2010 - SecSchl - Restroom Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7d7a7537-0dee-443b-9e32-6357965e4753}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium, !- Name
  ,                                       !- Default Construction Set Name
  {775179a8-144c-4778-8028-46194fce08c9}, !- Default Schedule Set Name
  {a797e783-a947-4459-b68d-dda897d1931f}, !- Group Rendering Name
  {c78929a6-b674-4635-9709-6c488e37588b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {a797e783-a947-4459-b68d-dda897d1931f}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {775179a8-144c-4778-8028-46194fce08c9}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4c5117f-024f-450e-8ddb-be95d07be2ff}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {50211415-1d8c-4b45-9a02-bc79854e6b39}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7a64c0e9-4d3f-423b-825c-963a9b98b9b1}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Lights, !- Name
  {50211415-1d8c-4b45-9a02-bc79854e6b39}, !- Lights Definition Name
  {7d7a7537-0dee-443b-9e32-6357965e4753}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c78929a6-b674-4635-9709-6c488e37588b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0ce5f375-7959-4ebf-9a1b-72c4a162f095}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {857da907-c64b-4cf4-93fe-58372cbb7097}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium People, !- Name
  {0ce5f375-7959-4ebf-9a1b-72c4a162f095}, !- People Definition Name
  {7d7a7537-0dee-443b-9e32-6357965e4753}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {23b6082e-9e6a-490a-ae83-9587b510648b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Infiltration, !- Name
  {7d7a7537-0dee-443b-9e32-6357965e4753}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {99d976b9-63b8-4ce7-b0dc-22f27a425ecd}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ffa869fc-b7ca-4b94-b786-eea72197c2ea}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Electric Equipment, !- Name
  {99d976b9-63b8-4ce7-b0dc-22f27a425ecd}, !- Electric Equipment Definition Name
  {7d7a7537-0dee-443b-9e32-6357965e4753}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6d01846-4849-4b40-a008-98aec42a0cfc}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {48e4b132-83ea-4510-bee6-d92f2de87b6c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria, !- Name
  ,                                       !- Default Construction Set Name
  {61c17481-fd23-486f-a5dd-1562cb8de397}, !- Default Schedule Set Name
  {69780827-4b54-4086-8b51-997de12adc85}, !- Group Rendering Name
  {fa8a0f43-b497-4ce4-87fb-5f37002041cf}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {69780827-4b54-4086-8b51-997de12adc85}, !- Handle
  Rendering Color 46,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {61c17481-fd23-486f-a5dd-1562cb8de397}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8d613436-31de-4a0a-b537-b2547e108889}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.423639958391,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a0c251b7-e7b8-4cac-9764-aa24cd248323}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Lights, !- Name
  {8d613436-31de-4a0a-b537-b2547e108889}, !- Lights Definition Name
  {48e4b132-83ea-4510-bee6-d92f2de87b6c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fa8a0f43-b497-4ce4-87fb-5f37002041cf}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d8ed727-7d61-438d-bfc9-233efe22b74a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0952cc86-d7d7-4896-9176-0aad34b9611e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria People, !- Name
  {9d8ed727-7d61-438d-bfc9-233efe22b74a}, !- People Definition Name
  {48e4b132-83ea-4510-bee6-d92f2de87b6c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ee48e85-48ee-48fe-b0ff-1e4382220d2d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Infiltration, !- Name
  {48e4b132-83ea-4510-bee6-d92f2de87b6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {537ae13d-e968-4546-93db-73edc578a871}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.2673996459104,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9db8fd2a-e7f2-4ae2-aaee-f0f7278399ef}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Electric Equipment, !- Name
  {537ae13d-e968-4546-93db-73edc578a871}, !- Electric Equipment Definition Name
  {48e4b132-83ea-4510-bee6-d92f2de87b6c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8304749b-9865-4c79-be73-fe2c979e84c5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {65ae232e-2be4-41ce-b390-f3def6b21162}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom, !- Name
  ,                                       !- Default Construction Set Name
  {3c9c617d-6ff4-4e23-953a-578007fbc1d7}, !- Default Schedule Set Name
  {2c823eed-6551-47d8-9203-ce3235e0f697}, !- Group Rendering Name
  {ebc067b2-832a-456c-9098-b586bb8a4371}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {2c823eed-6551-47d8-9203-ce3235e0f697}, !- Handle
  Rendering Color 47,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3c9c617d-6ff4-4e23-953a-578007fbc1d7}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3e8cbbf7-316b-4289-8dec-25db32e3ef80}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {69bdab97-ba4e-44f3-84f1-1043049c2b5c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Lights, !- Name
  {3e8cbbf7-316b-4289-8dec-25db32e3ef80}, !- Lights Definition Name
  {65ae232e-2be4-41ce-b390-f3def6b21162}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ebc067b2-832a-456c-9098-b586bb8a4371}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3913dbc2-ab74-4e34-a953-0737e1a4a64a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a74ffca-8dd4-4860-9c5c-ab921861ad5c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom People, !- Name
  {3913dbc2-ab74-4e34-a953-0737e1a4a64a}, !- People Definition Name
  {65ae232e-2be4-41ce-b390-f3def6b21162}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ebb4ae1-921a-4b26-b22f-4f4a73230f0f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Infiltration, !- Name
  {65ae232e-2be4-41ce-b390-f3def6b21162}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9d98229b-8259-4269-a22c-b4e26948e0c3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5c58ef47-6752-4845-9647-953061258032}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Electric Equipment, !- Name
  {9d98229b-8259-4269-a22c-b4e26948e0c3}, !- Electric Equipment Definition Name
  {65ae232e-2be4-41ce-b390-f3def6b21162}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1d85d5e-c188-40c2-8048-57d9f7a33bb0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a181cf62-1cec-4d2d-86ef-5be58cd0393b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {4d972990-fc96-41ad-aecf-72540b019932}, !- Default Schedule Set Name
  {563f1760-e4df-4904-b02e-e27cbd681fdb}, !- Group Rendering Name
  {3d170981-5242-49e9-9978-1cc82d359087}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {563f1760-e4df-4904-b02e-e27cbd681fdb}, !- Handle
  Rendering Color 48,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d972990-fc96-41ad-aecf-72540b019932}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {35be572c-f527-4433-8fd9-6125fd2c45e3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25696295837036,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1bfb8908-8c64-4aa2-87ae-fad433dba5b8}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Lights, !- Name
  {35be572c-f527-4433-8fd9-6125fd2c45e3}, !- Lights Definition Name
  {a181cf62-1cec-4d2d-86ef-5be58cd0393b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d170981-5242-49e9-9978-1cc82d359087}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {58c8dd5b-a795-45ef-b8b9-4f70d3039544}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {49cf7262-31eb-4f6b-9683-4ca5cd2c8bde}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor People, !- Name
  {58c8dd5b-a795-45ef-b8b9-4f70d3039544}, !- People Definition Name
  {a181cf62-1cec-4d2d-86ef-5be58cd0393b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7b69914a-b434-4f86-aeef-b6d323450f89}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Infiltration, !- Name
  {a181cf62-1cec-4d2d-86ef-5be58cd0393b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7648d5da-4a81-40ed-bde7-0e7faaa4bef5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8de82c35-45cf-439a-82e4-6b141814c4a2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Electric Equipment, !- Name
  {7648d5da-4a81-40ed-bde7-0e7faaa4bef5}, !- Electric Equipment Definition Name
  {a181cf62-1cec-4d2d-86ef-5be58cd0393b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7975d1a2-2749-4d92-b860-c1e93532c2b8}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b0a79562-465a-491f-ba6e-e15c9df01023}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym,      !- Name
  ,                                       !- Default Construction Set Name
  {e9ae50ce-5fc1-4b85-a11c-bab02dc11c6b}, !- Default Schedule Set Name
  {70611cde-fd88-4769-be6c-3336b3fa2506}, !- Group Rendering Name
  {36a29bcf-4795-4ba2-b4e9-e22a0400b335}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {70611cde-fd88-4769-be6c-3336b3fa2506}, !- Handle
  Rendering Color 49,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9ae50ce-5fc1-4b85-a11c-bab02dc11c6b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9913c080-9d28-4a5e-9adb-fe969839a24b}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {09d8dcdc-00db-4b6b-aa1c-1769d83ac9e7}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {284b24a8-56fc-4baa-8d5b-4e3b30edc40e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Lights, !- Name
  {09d8dcdc-00db-4b6b-aa1c-1769d83ac9e7}, !- Lights Definition Name
  {b0a79562-465a-491f-ba6e-e15c9df01023}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {36a29bcf-4795-4ba2-b4e9-e22a0400b335}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {942f3ba5-5328-481f-b15c-7dbfc7dab8b0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80bc32e3-3f13-4c4f-abf1-2cd6920649ae}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym People, !- Name
  {942f3ba5-5328-481f-b15c-7dbfc7dab8b0}, !- People Definition Name
  {b0a79562-465a-491f-ba6e-e15c9df01023}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f68b132-9c3b-40f1-8717-4d7508f45d97}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Infiltration, !- Name
  {b0a79562-465a-491f-ba6e-e15c9df01023}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6877824c-0076-43a9-b4bd-bb1a4b4d4303}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {34eff0b2-153f-4685-a135-635a807188e7}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Electric Equipment, !- Name
  {6877824c-0076-43a9-b4bd-bb1a4b4d4303}, !- Electric Equipment Definition Name
  {b0a79562-465a-491f-ba6e-e15c9df01023}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e68fc0af-574e-424e-9bf4-f1c8f73738cb}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen,  !- Name
  ,                                       !- Default Construction Set Name
  {26b589ca-a1a5-49b3-8a99-c14720ff8aed}, !- Default Schedule Set Name
  {e70d3c45-391d-4b1c-8108-91df46e92811}, !- Group Rendering Name
  {0811c002-ef4e-444d-98a3-f35beda97e7c}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {e70d3c45-391d-4b1c-8108-91df46e92811}, !- Handle
  Rendering Color 50,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {26b589ca-a1a5-49b3-8a99-c14720ff8aed}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {9730630a-aae0-4181-b4c2-2780d7c69732}, !- Electric Equipment Schedule Name
  {33b93327-e168-4d9c-bf88-31186ba216d7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4f28e838-0caa-472f-9d5c-d216cd1b4c00}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ef28016d-a122-40b3-a2c8-9d0f08259681}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Lights, !- Name
  {4f28e838-0caa-472f-9d5c-d216cd1b4c00}, !- Lights Definition Name
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0811c002-ef4e-444d-98a3-f35beda97e7c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d331efd1-252c-4b6e-8e19-3473c1ae7535}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f18f98f-eec2-4885-8724-cce1b3bae9b9}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen People, !- Name
  {d331efd1-252c-4b6e-8e19-3473c1ae7535}, !- People Definition Name
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {72fdc7de-b740-46a3-b015-8c476601456e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Infiltration, !- Name
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {868aa605-393e-4a77-abb3-57f395dfe8e3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6c3e0404-1e3b-45b9-8dfe-85bdc8a81b03}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Electric Equipment, !- Name
  {868aa605-393e-4a77-abb3-57f395dfe8e3}, !- Electric Equipment Definition Name
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {ad7f0a08-91c5-41de-adc8-d9352066abe6}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d0647e20-4e54-4412-8a2b-37e16c00a857}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Gas Equipment, !- Name
  {ad7f0a08-91c5-41de-adc8-d9352066abe6}, !- Gas Equipment Definition Name
  {2d9227ad-88a5-456d-bf1b-93a01a4e8af0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5074e26-0817-4d55-8872-1ddc08c9a36d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {40879399-6068-41c1-9233-a4b336b4cd64}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library,  !- Name
  ,                                       !- Default Construction Set Name
  {51db5ef9-b8e5-425b-af7d-57853e762ea6}, !- Default Schedule Set Name
  {ea1bf865-90ab-440b-a168-3310b7af8e0a}, !- Group Rendering Name
  {f1036c7e-4f26-463f-87ec-809be17f2a31}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {ea1bf865-90ab-440b-a168-3310b7af8e0a}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {51db5ef9-b8e5-425b-af7d-57853e762ea6}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d010d21a-79d5-4f4f-81b5-225a78053541}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.3611438333988,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {68226278-aa26-4758-9293-164d7fc28a81}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Lights, !- Name
  {d010d21a-79d5-4f4f-81b5-225a78053541}, !- Lights Definition Name
  {40879399-6068-41c1-9233-a4b336b4cd64}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f1036c7e-4f26-463f-87ec-809be17f2a31}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {67648e52-8b8e-4b7d-b55e-98a98a2fe4b5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1f9e65b-5290-4250-9586-45ad5e4d643f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library People, !- Name
  {67648e52-8b8e-4b7d-b55e-98a98a2fe4b5}, !- People Definition Name
  {40879399-6068-41c1-9233-a4b336b4cd64}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {308c820e-22b0-4faa-bd47-e15a64397b7c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Infiltration, !- Name
  {40879399-6068-41c1-9233-a4b336b4cd64}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b42345bf-bdc7-4d2b-8d2f-1b29c1f31158}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a28bedff-a7ce-4863-92fd-c6847d8c5366}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Electric Equipment, !- Name
  {b42345bf-bdc7-4d2b-8d2f-1b29c1f31158}, !- Electric Equipment Definition Name
  {40879399-6068-41c1-9233-a4b336b4cd64}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b253103-a607-498b-bbef-6bdbc1299236}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {746cd07d-4775-4537-82f5-ee7cd3746fb0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby,    !- Name
  ,                                       !- Default Construction Set Name
  {64e9cad1-efe5-45cf-818d-222265f826f0}, !- Default Schedule Set Name
  {dc136dc1-71c0-4569-b8b8-eb5f3ee8878a}, !- Group Rendering Name
  {f1589629-f8a6-4838-82a6-4ce486c1b842}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {dc136dc1-71c0-4569-b8b8-eb5f3ee8878a}, !- Handle
  Rendering Color 52,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {64e9cad1-efe5-45cf-818d-222265f826f0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7d74c308-dd13-4417-9f83-7544bca6ea8b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {89c2a8e0-8c4c-410a-ac78-7b77c99d8c4d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Lights, !- Name
  {7d74c308-dd13-4417-9f83-7544bca6ea8b}, !- Lights Definition Name
  {746cd07d-4775-4537-82f5-ee7cd3746fb0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f1589629-f8a6-4838-82a6-4ce486c1b842}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {55e0e231-fec6-45f2-8224-2f90cdfc811b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Infiltration, !- Name
  {746cd07d-4775-4537-82f5-ee7cd3746fb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {13cf36b3-c57c-407b-8094-2ea98b0c7b5b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f316a796-1915-48e5-a100-3702b01e2c94}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Electric Equipment, !- Name
  {13cf36b3-c57c-407b-8094-2ea98b0c7b5b}, !- Electric Equipment Definition Name
  {746cd07d-4775-4537-82f5-ee7cd3746fb0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9fe1ce0-cd7a-466d-80a1-cd5340e6d0d0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7ebbf6de-c6ac-4b13-a0b6-63361858eaf6}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {2ce45c8e-dba5-4a3e-943c-a5df5ab07eec}, !- Default Schedule Set Name
  {c94567cc-1876-437a-b70b-33fb3d34b570}, !- Group Rendering Name
  {2e4cc1ab-cdf5-4f51-b7da-d5030e65f61a}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {c94567cc-1876-437a-b70b-33fb3d34b570}, !- Handle
  Rendering Color 53,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ce45c8e-dba5-4a3e-943c-a5df5ab07eec}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a978ae8b-25fa-4a1a-8f35-8343fe0672bd}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {964c05d6-347b-4db0-b06d-b2ea5c448402}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Lights, !- Name
  {a978ae8b-25fa-4a1a-8f35-8343fe0672bd}, !- Lights Definition Name
  {7ebbf6de-c6ac-4b13-a0b6-63361858eaf6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2e4cc1ab-cdf5-4f51-b7da-d5030e65f61a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5700d6ae-a83e-4bb1-9350-a4e92447ffa6}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3d46c07d-e65e-494e-b6f3-f60ead1a260e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical People, !- Name
  {5700d6ae-a83e-4bb1-9350-a4e92447ffa6}, !- People Definition Name
  {7ebbf6de-c6ac-4b13-a0b6-63361858eaf6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac9233f3-06ef-40aa-84d0-7852eea1e0f8}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Infiltration, !- Name
  {7ebbf6de-c6ac-4b13-a0b6-63361858eaf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {25df082e-c96f-4dbd-9715-b71e154dbbb4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7782a84f-d92d-4a42-b05d-ac2df4ee1ed2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Electric Equipment, !- Name
  {25df082e-c96f-4dbd-9715-b71e154dbbb4}, !- Electric Equipment Definition Name
  {7ebbf6de-c6ac-4b13-a0b6-63361858eaf6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {716f6452-168f-4d56-930f-121cf59b0012}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7e41c815-8833-495b-9c18-03c8de6d253d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office,   !- Name
  ,                                       !- Default Construction Set Name
  {633d873d-c194-4b18-8c67-974e3c0f1234}, !- Default Schedule Set Name
  {2acc2c02-166b-48ed-8902-9c84e6e1f6c1}, !- Group Rendering Name
  {3a0f84bf-62d0-4bcb-b441-7fc381d0d6c1}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {2acc2c02-166b-48ed-8902-9c84e6e1f6c1}, !- Handle
  Rendering Color 54,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {633d873d-c194-4b18-8c67-974e3c0f1234}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c3d8897e-db71-45c0-932f-f1c16decd016}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {efd0d9b3-a486-4c49-a765-290271670200}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.1285124792472,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f7693bf0-3833-40b0-93c2-263d43c11771}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Lights, !- Name
  {efd0d9b3-a486-4c49-a765-290271670200}, !- Lights Definition Name
  {7e41c815-8833-495b-9c18-03c8de6d253d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3a0f84bf-62d0-4bcb-b441-7fc381d0d6c1}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6157293f-381b-4c9a-8cd4-29b639891afb}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8bd884c7-95ca-4459-8f3e-13cb5b649c9a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office People, !- Name
  {6157293f-381b-4c9a-8cd4-29b639891afb}, !- People Definition Name
  {7e41c815-8833-495b-9c18-03c8de6d253d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {32624753-10fb-4abf-9c4b-a8465271ee0b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Infiltration, !- Name
  {7e41c815-8833-495b-9c18-03c8de6d253d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9b5bae4d-4374-4929-905b-87a8c26b15f5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {223ab17d-084d-4922-b9f8-55e5b9402e7c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Electric Equipment, !- Name
  {9b5bae4d-4374-4929-905b-87a8c26b15f5}, !- Electric Equipment Definition Name
  {7e41c815-8833-495b-9c18-03c8de6d253d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {304901c9-ef62-413c-84d7-7a2e0a49d8e4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0739482b-7e71-407f-b928-2889e1099bdb}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom, !- Name
  ,                                       !- Default Construction Set Name
  {c3dd000c-6b15-456e-981e-f7aebbd439c0}, !- Default Schedule Set Name
  {1836c326-84bc-40c5-90ee-ef9545f71372}, !- Group Rendering Name
  {9a768725-2b59-4d00-9c3b-d81e4fd742b8}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {1836c326-84bc-40c5-90ee-ef9545f71372}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c3dd000c-6b15-456e-981e-f7aebbd439c0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ccd1a0bd-b11c-4532-8e8e-93aed008cdbd}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4af2b5b5-6d57-4d84-8d14-a11a4114be25}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Lights, !- Name
  {ccd1a0bd-b11c-4532-8e8e-93aed008cdbd}, !- Lights Definition Name
  {0739482b-7e71-407f-b928-2889e1099bdb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9a768725-2b59-4d00-9c3b-d81e4fd742b8}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c3b4720c-dee3-4a3a-9a01-f43e8828af81}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b2e541d0-b2d6-445f-a3fb-289444b3eefd}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom People, !- Name
  {c3b4720c-dee3-4a3a-9a01-f43e8828af81}, !- People Definition Name
  {0739482b-7e71-407f-b928-2889e1099bdb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {916f79d2-b9d5-452b-a7fa-fca154123d58}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Infiltration, !- Name
  {0739482b-7e71-407f-b928-2889e1099bdb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {40a45760-44cc-4cfb-83dd-e912e4534509}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f4e4daa4-a3d2-4850-ae6b-1bb0896c6811}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Electric Equipment, !- Name
  {40a45760-44cc-4cfb-83dd-e912e4534509}, !- Electric Equipment Definition Name
  {0739482b-7e71-407f-b928-2889e1099bdb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aae6666b-5066-4f71-a2b5-427ebfe95246}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Thermostat, !- Name
  {0ea70ad5-2c35-4758-b383-2f3956cedce1}, !- Heating Setpoint Temperature Schedule Name
  {a3f4eacf-48ed-47c3-9ca4-1acedc971858}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a6b0d657-f58c-42bd-88b4-ef8a1123cca4}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium,    !- Name
  ,                                       !- Default Construction Set Name
  {5b90980f-e3bb-4254-bf31-fae4d41f9f86}, !- Default Schedule Set Name
  {778c2f07-1128-4d6b-9447-16b17c5388a9}, !- Group Rendering Name
  {a079b83e-1093-462b-8726-a64b02633281}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {778c2f07-1128-4d6b-9447-16b17c5388a9}, !- Handle
  Rendering Color 56,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5b90980f-e3bb-4254-bf31-fae4d41f9f86}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d4c5117f-024f-450e-8ddb-be95d07be2ff}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {17385721-db47-4430-9fce-9dd57647fdba}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d60696dc-c882-4ed7-91b8-d3ac3ae8afc5}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Lights, !- Name
  {17385721-db47-4430-9fce-9dd57647fdba}, !- Lights Definition Name
  {a6b0d657-f58c-42bd-88b4-ef8a1123cca4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a079b83e-1093-462b-8726-a64b02633281}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9554b6cb-af1c-48fb-be09-2cfe65486388}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a6e6b76-95d7-46f1-a645-61fdd89af0a2}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People, !- Name
  {9554b6cb-af1c-48fb-be09-2cfe65486388}, !- People Definition Name
  {a6b0d657-f58c-42bd-88b4-ef8a1123cca4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c2eb539e-8de0-4ae4-b707-d69d47d76ea9}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Infiltration, !- Name
  {a6b0d657-f58c-42bd-88b4-ef8a1123cca4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0bcd3031-c47c-4124-acf2-6f3943bf59e0}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {010cca73-564f-4c2a-8bfe-56f82e85b867}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Electric Equipment, !- Name
  {0bcd3031-c47c-4124-acf2-6f3943bf59e0}, !- Electric Equipment Definition Name
  {a6b0d657-f58c-42bd-88b4-ef8a1123cca4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b1d50d6-fe45-4aa7-a0a8-a2be6c05be40}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c92a7be1-0b54-4bb8-9a15-4ea54010f878}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria,     !- Name
  ,                                       !- Default Construction Set Name
  {d370d383-908c-45e4-abe4-b954b381815c}, !- Default Schedule Set Name
  {8d70c962-9d6f-4f22-bce3-610fe420aaff}, !- Group Rendering Name
  {17ddc593-9da9-4694-8a53-6d5d4eb70de6}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {8d70c962-9d6f-4f22-bce3-610fe420aaff}, !- Handle
  Rendering Color 57,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d370d383-908c-45e4-abe4-b954b381815c}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da48cb30-6b2e-409c-8594-b64553d72b88}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d15543bc-961a-41fc-87f6-9f6dc5d54374}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Lights, !- Name
  {da48cb30-6b2e-409c-8594-b64553d72b88}, !- Lights Definition Name
  {c92a7be1-0b54-4bb8-9a15-4ea54010f878}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {17ddc593-9da9-4694-8a53-6d5d4eb70de6}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d1b4b9a9-a4d3-43ca-a998-be91f8ee7e51}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c8044f4-e455-4c35-9c62-5d0bb1094a8a}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People, !- Name
  {d1b4b9a9-a4d3-43ca-a998-be91f8ee7e51}, !- People Definition Name
  {c92a7be1-0b54-4bb8-9a15-4ea54010f878}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {93aaac6e-838b-4167-9372-4349a827f0b9}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Infiltration, !- Name
  {c92a7be1-0b54-4bb8-9a15-4ea54010f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {97f99725-4732-46cf-9725-50828cffbb71}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.2673996459104,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {15fbb711-7b4e-4bec-93d3-2757c713ac22}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Electric Equipment, !- Name
  {97f99725-4732-46cf-9725-50828cffbb71}, !- Electric Equipment Definition Name
  {c92a7be1-0b54-4bb8-9a15-4ea54010f878}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {742d2148-62af-4a39-9bae-16bdd5d723a2}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Thermostat, !- Name
  {c28f799c-8233-438c-aad8-feb688498bfd}, !- Heating Setpoint Temperature Schedule Name
  {1f3c113d-13f9-4453-98ab-d953f6ca9a55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2216bb9a-c6e6-4881-a965-1c2e0f5658e6}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom,     !- Name
  ,                                       !- Default Construction Set Name
  {c1b5ee1c-624f-4305-aa53-d1599d57e584}, !- Default Schedule Set Name
  {913faf25-bb86-4906-abef-8720c7fdbd80}, !- Group Rendering Name
  {d6e86393-28ee-4d25-9dde-687c7d6b0476}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {913faf25-bb86-4906-abef-8720c7fdbd80}, !- Handle
  Rendering Color 58,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c1b5ee1c-624f-4305-aa53-d1599d57e584}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b8a62ba-b70e-4de0-bd95-686ff12ea682}, !- Number of People Schedule Name
  {ff1e97fd-4043-4dcc-94da-260f29012742}, !- People Activity Level Schedule Name
  {c30bd6e2-6d59-4235-8a66-5b3f8940fcc9}, !- Lighting Schedule Name
  {d1d526f6-7e82-4715-995d-0b38961c61e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2d18c4c-c47f-406f-bcc7-56eac8fd836f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f8b16eb9-658d-435a-aed5-806dc980654f}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {73814e4a-316d-4cc9-8974-d9f2371b9558}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights, !- Name
  {f8b16eb9-658d-435a-aed5-806dc980654f}, !- Lights Definition Name
  {2216bb9a-c6e6-4881-a965-1c2e0f5658e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d6e86393-28ee-4d25-9dde-687c7d6b0476}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {01eca484-6bf9-4a17-a2d6-2a62c16c0ea2}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c042b1a-e46d-450a-b35a-06dd5497e83f}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People, !- Name
  {01eca484-6bf9-4a17-a2d6-2a62c16c0ea2}, !- People Definition Name
  {2216bb9a-c6e6-4881-a965-1c2e0f5658e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ca24a7cf-6be2-44b8-aede-f95cc5b0028c}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Infiltration, !- Name
  {2216bb9a-c6e6-4881-a965-1c2e0f5658e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2cc2dde8-6e36-4da2-85ff-28cde4c91bfe}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
