  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {d3f4752d-e44e-4079-b9a3-44364cf710b3}, ! Handle
  SmallHotel Bldg Occ Rule 2,             ! Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b5d765ae-6f1d-467d-9f82-b9bd2e364063}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b5d765ae-6f1d-467d-9f82-b9bd2e364063}, ! Handle
  SmallHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {8994c354-6de4-4096-9cbf-903ff7f27ba5}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Infiltration, !- Name
  {f6dff39c-1c28-45e6-97a8-87aa983bc1e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {09632a61-4770-42a9-bbd8-01e799ca6f7c}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aaf73ae7-c188-4d09-94f0-ba0fa342a2a0}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Electric Equipment, !- Name
  {09632a61-4770-42a9-bbd8-01e799ca6f7c}, !- Electric Equipment Definition Name
  {f6dff39c-1c28-45e6-97a8-87aa983bc1e2}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {49b500b2-032b-45a7-b085-935368e728f4}, ! Handle
  SmallHotel Bldg Equip,                  ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {1029fcf9-a61e-486c-aa38-700c5d7249b7}, ! Default Day Schedule Name
  {2f97856e-b2ad-4417-a37b-a11490e8bd27}, ! Summer Design Day Schedule Name
  {52d9238f-6a08-4bc1-82bb-5762dc1c380e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1029fcf9-a61e-486c-aa38-700c5d7249b7}, ! Handle
  SmallHotel Bldg Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {2f97856e-b2ad-4417-a37b-a11490e8bd27}, ! Handle
  SmallHotel Bldg Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {52d9238f-6a08-4bc1-82bb-5762dc1c380e}, ! Handle
  SmallHotel Bldg Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8e889fea-7b98-4314-ac4f-8b5f2d15b321}, ! Handle
  SmallHotel Bldg Equip Rule 1,           ! Name
  {49b500b2-032b-45a7-b085-935368e728f4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {31e39727-d2f0-4473-8b7c-eece914e4f09}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {31e39727-d2f0-4473-8b7c-eece914e4f09}, ! Handle
  SmallHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {b0db7611-9b34-4aeb-81fb-1837a839ccad}, ! Handle
  SmallHotel Bldg Equip Rule 2,           ! Name
  {49b500b2-032b-45a7-b085-935368e728f4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7858e5dd-cb3e-4694-a793-befa553f2311}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7858e5dd-cb3e-4694-a793-befa553f2311}, ! Handle
  SmallHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {4aef6000-8c65-4d47-aaf7-d410f0a3ad8e}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1b4be52b-c914-4746-bf37-2a3d0f0cd8f6}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {1279e5bf-34b6-4b24-9d73-8da8673270b4}, !- Default Schedule Set Name
  {f3853ac2-8707-42a9-87c4-91c9e0d6fb14}, !- Group Rendering Name
  {ae675295-726c-4ccf-a694-847e0c47478e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {f3853ac2-8707-42a9-87c4-91c9e0d6fb14}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1279e5bf-34b6-4b24-9d73-8da8673270b4}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, !- Lighting Schedule Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {be25afaa-56eb-4626-8737-86d81965d887}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {181a9a81-de2b-4a32-90d2-a3bde867e053}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights, !- Name
  {be25afaa-56eb-4626-8737-86d81965d887}, !- Lights Definition Name
  {1b4be52b-c914-4746-bf37-2a3d0f0cd8f6}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, ! Handle
  SmallHotel GuestRoom Light,             ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {49ef34df-1bb7-42fd-b04e-633174761424}, ! Default Day Schedule Name
  {7f56a122-d72a-4a99-9c6a-b9522c0e94e0}, ! Summer Design Day Schedule Name
  {64dcf9eb-0333-408c-8b5b-782e1eaec421}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {49ef34df-1bb7-42fd-b04e-633174761424}, ! Handle
  SmallHotel GuestRoom Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Day,
  {7f56a122-d72a-4a99-9c6a-b9522c0e94e0}, ! Handle
  SmallHotel GuestRoom Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64dcf9eb-0333-408c-8b5b-782e1eaec421}, ! Handle
  SmallHotel GuestRoom Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e67aba03-b7e1-4ece-8d98-d56f06ee3f3a}, ! Handle
  SmallHotel GuestRoom Light Rule 1,      ! Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0d67e5b7-d656-4550-b992-c1cb7fd6444a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0d67e5b7-d656-4550-b992-c1cb7fd6444a}, ! Handle
  SmallHotel GuestRoom Light Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.26000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.11,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.56000000000000005,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40999999999999998,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.84999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.84999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40999999999999998;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {ae675295-726c-4ccf-a694-847e0c47478e}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6338724b-ebfb-4f04-84f7-17c078444aa4}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3082ce8-b3e2-49f2-bab4-98407ff811e3}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 People, !- Name
  {6338724b-ebfb-4f04-84f7-17c078444aa4}, !- People Definition Name
  {1b4be52b-c914-4746-bf37-2a3d0f0cd8f6}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3f696e8a-956a-4b38-a997-e9d21853042d}, ! Handle
  SmallHotel GuestRoom Occ,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {c3d8de3b-d454-4335-96df-4d21e8cb9a15}, ! Default Day Schedule Name
  {9ae18be0-d578-4600-addc-210b940a82c2}, ! Summer Design Day Schedule Name
  {a7d87e5a-6200-40d7-abf1-aba8b9708486}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3d8de3b-d454-4335-96df-4d21e8cb9a15}, ! Handle
  SmallHotel GuestRoom Occ Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9ae18be0-d578-4600-addc-210b940a82c2}, ! Handle
  SmallHotel GuestRoom Occ Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a7d87e5a-6200-40d7-abf1-aba8b9708486}, ! Handle
  SmallHotel GuestRoom Occ Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5b8ab81f-fbaf-49cf-9603-a3b0e3c60d5c}, ! Handle
  SmallHotel GuestRoom Occ Rule 1,        ! Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ea3e7b4b-8148-41c1-a6a1-03b55b42eb43}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ea3e7b4b-8148-41c1-a6a1-03b55b42eb43}, ! Handle
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:SpaceInfiltration:DesignFlowRate,
  {d20285d3-a92f-4ec1-ae0e-18dbdcd168b7}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration, !- Name
  {1b4be52b-c914-4746-bf37-2a3d0f0cd8f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {123c56a9-e31d-4862-a83e-683d52d0d03f}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a17da87a-cd3b-49fe-bb64-1f6377e8a09d}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment, !- Name
  {123c56a9-e31d-4862-a83e-683d52d0d03f}, !- Electric Equipment Definition Name
  {1b4be52b-c914-4746-bf37-2a3d0f0cd8f6}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, ! Handle
  SmallHotel GuestRoom Equip,             ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {865f1d35-ed69-4282-97a5-15a2074183e6}, ! Default Day Schedule Name
  {4317b7b0-c796-4b40-9a3a-054218fc9611}, ! Summer Design Day Schedule Name
  {c347ca91-ba48-4a4e-96de-d8b718ead3c2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {865f1d35-ed69-4282-97a5-15a2074183e6}, ! Handle
  SmallHotel GuestRoom Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {4317b7b0-c796-4b40-9a3a-054218fc9611}, ! Handle
  SmallHotel GuestRoom Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c347ca91-ba48-4a4e-96de-d8b718ead3c2}, ! Handle
  SmallHotel GuestRoom Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {62c7228a-ed79-4f0a-ba83-9bf901b99c69}, ! Handle
  SmallHotel GuestRoom Equip Rule 1,      ! Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ec9f74f5-cf37-4ab3-8235-2b0caee67b9f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ec9f74f5-cf37-4ab3-8235-2b0caee67b9f}, ! Handle
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {a8935dba-badd-4ee2-a0e4-bf1b37c210bb}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {5129d897-bb75-4075-8b64-f365dc9da4ff}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}, !- Space Type Name
  {c8c8c2a0-6fd0-45b7-b316-c4b3cf1ae83c}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {36d52e7e-d137-485e-95a3-60c855e23ffe}, !- Default Schedule Set Name
  {7c36009a-aa09-4126-b565-fcbe0f61dea3}, !- Group Rendering Name
  {8962774a-5df0-432d-b382-2452e2d16be2}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {7c36009a-aa09-4126-b565-fcbe0f61dea3}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {36d52e7e-d137-485e-95a3-60c855e23ffe}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d60dde02-b0e4-4844-874c-973d9498f85a}, !- Lighting Schedule Name
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, !- Electric Equipment Schedule Name
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {811f6484-4ab6-4d23-9f38-2bc1ce3df365}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7839ee3c-dfa3-4e7d-967d-ba2d2b4cccaf}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Lights, !- Name
  {811f6484-4ab6-4d23-9f38-2bc1ce3df365}, !- Lights Definition Name
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d60dde02-b0e4-4844-874c-973d9498f85a}, ! Handle
  SmallHotel Laundry Light,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {fe88b043-faba-40f8-bb10-60bd6bd2309c}, ! Default Day Schedule Name
  {e00f580d-c365-4867-be81-5107cb5e90f3}, ! Summer Design Day Schedule Name
  {78373d4b-0f4d-4d52-bd3c-1ab7fef29222}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe88b043-faba-40f8-bb10-60bd6bd2309c}, ! Handle
  SmallHotel Laundry Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e00f580d-c365-4867-be81-5107cb5e90f3}, ! Handle
  SmallHotel Laundry Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {78373d4b-0f4d-4d52-bd3c-1ab7fef29222}, ! Handle
  SmallHotel Laundry Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {8962774a-5df0-432d-b382-2452e2d16be2}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0fdb020-59ce-489d-a856-33e9f3e06fc7}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d94bafe7-3e23-44a1-80cf-3441dcac41cc}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 People, !- Name
  {a0fdb020-59ce-489d-a856-33e9f3e06fc7}, !- People Definition Name
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3d62b395-e492-4ca3-845f-22a77e27571d}, ! Handle
  SmallHotel Laundry Occ,                 ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {43b08460-7992-4ed4-a9fa-b599152e5971}, ! Default Day Schedule Name
  {f3ea69aa-4816-4cc4-9503-fa158a4596b2}, ! Summer Design Day Schedule Name
  {939b18ae-4859-4afd-bcf2-bbbb8dbb5ab8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {43b08460-7992-4ed4-a9fa-b599152e5971}, ! Handle
  SmallHotel Laundry Occ Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {f3ea69aa-4816-4cc4-9503-fa158a4596b2}, ! Handle
  SmallHotel Laundry Occ Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {939b18ae-4859-4afd-bcf2-bbbb8dbb5ab8}, ! Handle
  SmallHotel Laundry Occ Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7ed52c2c-e625-455b-b863-3ca8ecfd6624}, ! Handle
  SmallHotel Laundry Occ Rule 1,          ! Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e3079a35-3ae0-4d4b-91f5-35c81130d614}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e3079a35-3ae0-4d4b-91f5-35c81130d614}, ! Handle
  SmallHotel Laundry Occ Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.089999999999999997,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17999999999999999,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.089999999999999997,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {e53bf5e8-2b90-4ce6-a2b2-efb60122ed35}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Infiltration, !- Name
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c936ea1-9030-4ec8-9200-eaaf0008c32a}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532297,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aba3dd20-9691-4971-95da-127eeddfb111}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Electric Equipment, !- Name
  {3c936ea1-9030-4ec8-9200-eaaf0008c32a}, !- Electric Equipment Definition Name
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, ! Handle
  SmallHotel Laundry Equip,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {ee0a9f5a-bb51-4c93-aa3b-f3821cfcaa2d}, ! Default Day Schedule Name
  {e4a42d7d-abea-4631-8c6b-070d86c67772}, ! Summer Design Day Schedule Name
  {49cb69d3-b9b8-4ece-bd4a-ad6228039013}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee0a9f5a-bb51-4c93-aa3b-f3821cfcaa2d}, ! Handle
  SmallHotel Laundry Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4a42d7d-abea-4631-8c6b-070d86c67772}, ! Handle
  SmallHotel Laundry Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {49cb69d3-b9b8-4ece-bd4a-ad6228039013}, ! Handle
  SmallHotel Laundry Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {11e4e771-f4ec-402a-9ccd-e2679015f59f}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {f803524b-2bed-49b1-9018-4067de867234}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Gas Equipment, !- Name
  {11e4e771-f4ec-402a-9ccd-e2679015f59f}, !- Gas Equipment Definition Name
  {b05bdcef-a510-4b6c-aa01-da9c5f861363}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, ! Handle
  SmallHotel Laundry Gas,                 ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {e9b4111c-c611-4a35-b895-5682f9f7d456}, ! Default Day Schedule Name
  {d041f777-0033-4880-9a16-d43b9748b760}, ! Summer Design Day Schedule Name
  {297993f1-6030-431e-8033-c764174a63b5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9b4111c-c611-4a35-b895-5682f9f7d456}, ! Handle
  SmallHotel Laundry Gas Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d041f777-0033-4880-9a16-d43b9748b760}, ! Handle
  SmallHotel Laundry Gas Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {297993f1-6030-431e-8033-c764174a63b5}, ! Handle
  SmallHotel Laundry Gas Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6b5a94c-d210-467b-948f-c8d791f89f79}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0ff71985-c712-4f14-b111-1815e4cf935c}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {ccfa03f7-828d-4d6a-8cad-d2bfa473d71b}, !- Default Schedule Set Name
  {05fac51c-8a23-4fa5-86c7-8f7f055780f6}, !- Group Rendering Name
  {401fbfee-1973-4cff-b25c-b2d19a3b3f36}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {05fac51c-8a23-4fa5-86c7-8f7f055780f6}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccfa03f7-828d-4d6a-8cad-d2bfa473d71b}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e1dfc73b-9d37-4c6a-a2a0-aa3ad0a05d8a}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ab075e4f-c166-46a0-b461-bd4a7f29ec6b}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Lights, !- Name
  {e1dfc73b-9d37-4c6a-a2a0-aa3ad0a05d8a}, !- Lights Definition Name
  {0ff71985-c712-4f14-b111-1815e4cf935c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {401fbfee-1973-4cff-b25c-b2d19a3b3f36}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f6f37de-e75c-4f89-9f77-f9d80c75c768}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Infiltration, !- Name
  {0ff71985-c712-4f14-b111-1815e4cf935c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {d08ecfcc-fc09-4ac8-9391-fa0c921c8d9a}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a2464792-8da0-41ca-ad8b-1f2e9c4a8e5e}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e91022bd-f2ba-4888-9418-50b88c0e49e0}, !- Default Schedule Set Name
  {9f6b91a5-2f46-4788-9572-e8233a2712b9}, !- Group Rendering Name
  {0b6fee0d-cd18-47b3-8926-6907f7ac150a}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {9f6b91a5-2f46-4788-9572-e8233a2712b9}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e91022bd-f2ba-4888-9418-50b88c0e49e0}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, !- Lighting Schedule Name
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1e1d689d-3560-43af-897f-3b8b99ea741e}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d218beda-dc1e-4e64-b119-38dc60d4090b}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Lights, !- Name
  {1e1d689d-3560-43af-897f-3b8b99ea741e}, !- Lights Definition Name
  {a2464792-8da0-41ca-ad8b-1f2e9c4a8e5e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, ! Handle
  SmallHotel Meeting Light,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {53bb8327-51b6-4309-b04d-a9cb8f182950}, ! Default Day Schedule Name
  {362c9c41-f858-4f0b-b7cf-7625c9515c3f}, ! Summer Design Day Schedule Name
  {f87b9aef-f6cf-4b33-8816-4f9c1e044e7b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {53bb8327-51b6-4309-b04d-a9cb8f182950}, ! Handle
  SmallHotel Meeting Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {362c9c41-f858-4f0b-b7cf-7625c9515c3f}, ! Handle
  SmallHotel Meeting Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f87b9aef-f6cf-4b33-8816-4f9c1e044e7b}, ! Handle
  SmallHotel Meeting Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {0b6fee0d-cd18-47b3-8926-6907f7ac150a}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c23759b6-d3dc-4520-886d-2a8d9e6fe968}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eaa22298-e54c-4322-97f9-83d21720d59e}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 People, !- Name
  {c23759b6-d3dc-4520-886d-2a8d9e6fe968}, !- People Definition Name
  {a2464792-8da0-41ca-ad8b-1f2e9c4a8e5e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, ! Handle
  SmallHotel Meeting Occ,                 ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {8a135815-9fa6-4abf-b0d2-7823b49f464b}, ! Default Day Schedule Name
  {f37f0dcc-f7ff-4d9c-92a6-5691524f04fd}, ! Summer Design Day Schedule Name
  {237a7115-93c1-45c5-8a80-ac2152f4a394}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a135815-9fa6-4abf-b0d2-7823b49f464b}, ! Handle
  SmallHotel Meeting Occ Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {f37f0dcc-f7ff-4d9c-92a6-5691524f04fd}, ! Handle
  SmallHotel Meeting Occ Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {237a7115-93c1-45c5-8a80-ac2152f4a394}, ! Handle
  SmallHotel Meeting Occ Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {726a8005-5788-4ed6-ba58-459d088e3070}, ! Handle
  SmallHotel Meeting Occ Rule 1,          ! Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {662ee588-88df-4c20-a4ce-b5e364222693}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {662ee588-88df-4c20-a4ce-b5e364222693}, ! Handle
  SmallHotel Meeting Occ Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {6224b638-6c7a-4e0d-acd8-1f107406a197}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Infiltration, !- Name
  {a2464792-8da0-41ca-ad8b-1f2e9c4a8e5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2fdf6459-56b4-4a12-b2a3-9d679fbc5613}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {532be731-44b8-42f3-8596-4c10ca337b44}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Electric Equipment, !- Name
  {2fdf6459-56b4-4a12-b2a3-9d679fbc5613}, !- Electric Equipment Definition Name
  {a2464792-8da0-41ca-ad8b-1f2e9c4a8e5e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, ! Handle
  SmallHotel Meeting Equip,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {bf5cb09d-35f7-4c8e-a7f0-30ef35be1c52}, ! Default Day Schedule Name
  {96889fa3-4f88-406e-aa67-669be9bd6c70}, ! Summer Design Day Schedule Name
  {2415b189-6669-452c-adb0-dcd70ac068b8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf5cb09d-35f7-4c8e-a7f0-30ef35be1c52}, ! Handle
  SmallHotel Meeting Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {96889fa3-4f88-406e-aa67-669be9bd6c70}, ! Handle
  SmallHotel Meeting Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Day,
  {2415b189-6669-452c-adb0-dcd70ac068b8}, ! Handle
  SmallHotel Meeting Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {387decb0-b33e-43e9-96d5-cc5181cf399b}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ef33abdc-265c-4605-a659-8681801a0c0a}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {58be7668-eac0-490d-805b-038312f47fd9}, !- Default Schedule Set Name
  {2c08c492-5017-4e20-80c9-69722d1c0159}, !- Group Rendering Name
  {639610f6-1ee8-4106-9a0a-7dac950d0a03}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {2c08c492-5017-4e20-80c9-69722d1c0159}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {58be7668-eac0-490d-805b-038312f47fd9}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, !- Lighting Schedule Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {12932d08-0065-46fd-8388-91bc929452e4}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {466b7dd7-017b-4e16-b277-903761c90919}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Lights, !- Name
  {12932d08-0065-46fd-8388-91bc929452e4}, !- Lights Definition Name
  {ef33abdc-265c-4605-a659-8681801a0c0a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, ! Handle
  SmallHotel Office Light,                ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {ed1e7933-bd44-4777-b872-5a3e202ce592}, ! Default Day Schedule Name
  {0fdfc3c4-cba7-42b6-be91-acb19af70823}, ! Summer Design Day Schedule Name
  {44e6d878-9e4b-41b4-a654-4400bdc081b3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed1e7933-bd44-4777-b872-5a3e202ce592}, ! Handle
  SmallHotel Office Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.61,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {0fdfc3c4-cba7-42b6-be91-acb19af70823}, ! Handle
  SmallHotel Office Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {44e6d878-9e4b-41b4-a654-4400bdc081b3}, ! Handle
  SmallHotel Office Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {639610f6-1ee8-4106-9a0a-7dac950d0a03}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9caaca56-9f4b-4350-8bb0-f00404b9414f}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec670396-1469-4d0d-80e9-deb79e18226a}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 People, !- Name
  {9caaca56-9f4b-4350-8bb0-f00404b9414f}, !- People Definition Name
  {ef33abdc-265c-4605-a659-8681801a0c0a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, ! Handle
  SmallHotel Office Occ,                  ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {d887dc3c-4a4b-4382-a7ca-9378f178a345}, ! Default Day Schedule Name
  {26bf99d8-837a-405b-91e9-59ced92d1304}, ! Summer Design Day Schedule Name
  {062d2610-0fd8-4433-b5c9-e1a3484803dc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d887dc3c-4a4b-4382-a7ca-9378f178a345}, ! Handle
  SmallHotel Office Occ Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {26bf99d8-837a-405b-91e9-59ced92d1304}, ! Handle
  SmallHotel Office Occ Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {062d2610-0fd8-4433-b5c9-e1a3484803dc}, ! Handle
  SmallHotel Office Occ Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1fd27050-a517-4b4f-8ee1-0af1db6743c4}, ! Handle
  SmallHotel Office Occ Rule 1,           ! Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e3a0c4a2-e432-4508-8ece-55308bb3f029}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e3a0c4a2-e432-4508-8ece-55308bb3f029}, ! Handle
  SmallHotel Office Occ Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001;                    ! Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {39469604-73a6-416a-a5b6-fe4225459129}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Infiltration, !- Name
  {ef33abdc-265c-4605-a659-8681801a0c0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b904b5ca-d64d-433e-8370-729c3b884112}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {088c4f71-60df-443b-8ac3-8a98607e0978}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Electric Equipment, !- Name
  {b904b5ca-d64d-433e-8370-729c3b884112}, !- Electric Equipment Definition Name
  {ef33abdc-265c-4605-a659-8681801a0c0a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, ! Handle
  SmallHotel Office Equip,                ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {857ab669-4d91-44a3-8dc3-70df38a1ab07}, ! Default Day Schedule Name
  {b3b47be4-9727-4508-b865-e0c96a7589e4}, ! Summer Design Day Schedule Name
  {39bef2c0-edbd-45c8-9f65-41d53cb079ff}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {857ab669-4d91-44a3-8dc3-70df38a1ab07}, ! Handle
  SmallHotel Office Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.75,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33;                                   !- Value Until Time 11

OS:Schedule:Day,
  {b3b47be4-9727-4508-b865-e0c96a7589e4}, ! Handle
  SmallHotel Office Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {39bef2c0-edbd-45c8-9f65-41d53cb079ff}, ! Handle
  SmallHotel Office Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3110b667-e92b-4514-8e5d-0283a277e35f}, ! Handle
  SmallHotel Office Equip Rule 1,         ! Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a9e4ef3d-fd12-4309-a886-b7be51ef1a2c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a9e4ef3d-fd12-4309-a886-b7be51ef1a2c}, ! Handle
  SmallHotel Office Equip Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.38,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.42999999999999999,                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.63,                                   ! Value Until Time 4
  22,                                     ! Hour 5
  0,                                      ! Minute 5
  0.47999999999999998,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002;                    ! Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {59c73298-6895-4f7c-bb0f-dc2f3f7e65d5}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {59794818-18fb-4d27-833f-e7a6771db046}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {53db1825-6c57-43fe-b9d5-d765d5f27c91}, !- Default Schedule Set Name
  {6805a60b-97ce-4e52-be87-f8f87829b65f}, !- Group Rendering Name
  {de6e9cde-a1f9-42d5-a959-ef68d31f20d2}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {6805a60b-97ce-4e52-be87-f8f87829b65f}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {53db1825-6c57-43fe-b9d5-d765d5f27c91}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ab30ad44-5873-4c83-a67f-7923e4da819a}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c464e23e-07ff-4721-8ff6-894f27d9e2d7}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Lights, !- Name
  {ab30ad44-5873-4c83-a67f-7923e4da819a}, !- Lights Definition Name
  {59794818-18fb-4d27-833f-e7a6771db046}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {de6e9cde-a1f9-42d5-a959-ef68d31f20d2}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {465ad4b6-5fd7-4f10-b86c-f703591a345f}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e1119ad1-981c-4fa8-9bf0-cac365a46ad6}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 People, !- Name
  {465ad4b6-5fd7-4f10-b86c-f703591a345f}, !- People Definition Name
  {59794818-18fb-4d27-833f-e7a6771db046}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4061d2d7-d3db-4b78-8094-32b5f7c23f84}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Infiltration, !- Name
  {59794818-18fb-4d27-833f-e7a6771db046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c67a9952-d2ed-4a6f-b791-9932e76e3df8}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8798827d-6c9f-4a8d-9520-27d7739b52a7}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Electric Equipment, !- Name
  {c67a9952-d2ed-4a6f-b791-9932e76e3df8}, !- Electric Equipment Definition Name
  {59794818-18fb-4d27-833f-e7a6771db046}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff513bbb-2628-423f-9726-9d92f273bd9c}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a359b8a4-d818-4deb-bdee-65d930e73d65}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d24fb4b0-7a72-4a5e-808b-71ce82fd9d84}, !- Default Schedule Set Name
  {9ed5ce77-f001-4d2a-90e2-eed1e3f63ae1}, !- Group Rendering Name
  {5e347a84-039a-44cd-a2ba-b75c05800ee8}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {9ed5ce77-f001-4d2a-90e2-eed1e3f63ae1}, !- Handle
  Rendering Color 10,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d24fb4b0-7a72-4a5e-808b-71ce82fd9d84}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, !- Lighting Schedule Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {60d70d1d-06c7-4ec7-a533-8de3cbc8f9bb}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c92fa22b-84e4-41dd-b166-7ac541098cfb}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Lights, !- Name
  {60d70d1d-06c7-4ec7-a533-8de3cbc8f9bb}, !- Lights Definition Name
  {a359b8a4-d818-4deb-bdee-65d930e73d65}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, ! Handle
  SmallHotel StaffLounge Light,           ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {fd972ca7-f7c2-4d2f-8f3b-65e85ec399f1}, ! Default Day Schedule Name
  {ef9abad0-97e1-461d-a854-6229487914c2}, ! Summer Design Day Schedule Name
  {1cd9828c-8061-4fd6-8364-eab7538cda83}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd972ca7-f7c2-4d2f-8f3b-65e85ec399f1}, ! Handle
  SmallHotel StaffLounge Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ef9abad0-97e1-461d-a854-6229487914c2}, ! Handle
  SmallHotel StaffLounge Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1cd9828c-8061-4fd6-8364-eab7538cda83}, ! Handle
  SmallHotel StaffLounge Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1b5f0d8a-f2dd-460f-8050-5224a6cdda52}, ! Handle
  SmallHotel StaffLounge Light Rule 1,    ! Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {642d54f4-1929-4540-9361-67cfd0eeda92}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {642d54f4-1929-4540-9361-67cfd0eeda92}, ! Handle
  SmallHotel StaffLounge Light Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.14999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:DesignSpecification:OutdoorAir,
  {5e347a84-039a-44cd-a2ba-b75c05800ee8}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {39744c8c-b296-4184-b657-35a435b0f285}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cb697bd9-2a41-48b1-801a-6bcd556f0822}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 People, !- Name
  {39744c8c-b296-4184-b657-35a435b0f285}, !- People Definition Name
  {a359b8a4-d818-4deb-bdee-65d930e73d65}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, ! Handle
  SmallHotel StaffLounge Occ,             ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {d88ccb8a-07ba-49c2-a13b-c994d21a3575}, ! Default Day Schedule Name
  {01e45c41-3599-4085-b177-ef9c6fc04b21}, ! Summer Design Day Schedule Name
  {9a7d472a-785a-45b8-a9dd-ea7676050418}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d88ccb8a-07ba-49c2-a13b-c994d21a3575}, ! Handle
  SmallHotel StaffLounge Occ Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {01e45c41-3599-4085-b177-ef9c6fc04b21}, ! Handle
  SmallHotel StaffLounge Occ Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9a7d472a-785a-45b8-a9dd-ea7676050418}, ! Handle
  SmallHotel StaffLounge Occ Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9a87a3e5-e7a0-4fe4-b5b0-2fd93e9cf1b5}, ! Handle
  SmallHotel StaffLounge Occ Rule 1,      ! Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {11113034-dd48-4283-99c4-df0e67535688}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {11113034-dd48-4283-99c4-df0e67535688}, ! Handle
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.050000000000000003,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {1203fa39-7c14-4224-a1ea-0e81d8526410}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Infiltration, !- Name
  {a359b8a4-d818-4deb-bdee-65d930e73d65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ce00840c-0ae4-45d0-bebe-7904e2db8b95}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d2d47746-1c97-4693-8b91-e78f5d37303d}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Electric Equipment, !- Name
  {ce00840c-0ae4-45d0-bebe-7904e2db8b95}, !- Electric Equipment Definition Name
  {a359b8a4-d818-4deb-bdee-65d930e73d65}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, ! Handle
  SmallHotel StaffLounge Equip,           ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {bf998560-aba0-450b-9e0b-529b6e6e7a2b}, ! Default Day Schedule Name
  {6b75af8b-06a4-4d46-a054-4e77d9cff89f}, ! Summer Design Day Schedule Name
  {72e07cb2-2a01-4da2-be88-9db45332e7d6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf998560-aba0-450b-9e0b-529b6e6e7a2b}, ! Handle
  SmallHotel StaffLounge Equip Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6b75af8b-06a4-4d46-a054-4e77d9cff89f}, ! Handle
  SmallHotel StaffLounge Equip Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {72e07cb2-2a01-4da2-be88-9db45332e7d6}, ! Handle
  SmallHotel StaffLounge Equip Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {42aeb2fa-7293-4431-b610-186cc4e2951e}, ! Handle
  SmallHotel StaffLounge Equip Rule 1,    ! Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {df966f24-a4c3-45b5-93a3-b7549acf8bc9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {df966f24-a4c3-45b5-93a3-b7549acf8bc9}, ! Handle
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.11,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.19,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  0.85999999999999999,                    ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.85999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.19,                                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.11;                                   ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {445bcd87-98ed-47cc-8e1f-e57b53f82cce}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {577cf71b-89ad-4b9f-97df-a9312ada3c7f}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {8a659aff-4b48-4dd5-9cc8-b9b0d163a818}, !- Default Schedule Set Name
  {91860c57-2c36-4d6c-8bd4-71601fad10df}, !- Group Rendering Name
  {9842ce98-f0e1-4f07-8ca2-2b8639ad59e3}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {91860c57-2c36-4d6c-8bd4-71601fad10df}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a659aff-4b48-4dd5-9cc8-b9b0d163a818}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1c13aec0-ee31-48e1-a0b2-339f1bd9ae4a}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7663513b-edfc-4277-8672-8200fac3e0f9}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Lights, !- Name
  {1c13aec0-ee31-48e1-a0b2-339f1bd9ae4a}, !- Lights Definition Name
  {577cf71b-89ad-4b9f-97df-a9312ada3c7f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9842ce98-f0e1-4f07-8ca2-2b8639ad59e3}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6a22f482-6d06-4ac2-a414-34e399293e13}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Infiltration, !- Name
  {577cf71b-89ad-4b9f-97df-a9312ada3c7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {d5b57bd9-f865-4c6c-a5aa-3ec75c1f8fd2}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c65957d7-062d-41f0-ab1f-f4875201c71c}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7f7c17f7-3349-4fa7-97d1-81ca6bc780c6}, !- Default Schedule Set Name
  {a6709086-3d0d-40a9-9b7a-c4f43c9bd0c8}, !- Group Rendering Name
  {767f6630-098c-46fc-ba24-33ff8691b2e9}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {a6709086-3d0d-40a9-9b7a-c4f43c9bd0c8}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7f7c17f7-3349-4fa7-97d1-81ca6bc780c6}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {92c89ad8-069e-4635-8be1-7fefa5af1f47}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {de1fd2f8-8989-4609-9d19-acf85e9bf03d}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Lights, !- Name
  {92c89ad8-069e-4635-8be1-7fefa5af1f47}, !- Lights Definition Name
  {c65957d7-062d-41f0-ab1f-f4875201c71c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, ! Handle
  SmallHotel Storage Light,               ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  {3dcaaae9-d922-4635-b9ea-591476482204}, ! Default Day Schedule Name
  {a904f3a9-6ce1-4081-8a3a-26efb1dbe5cf}, ! Summer Design Day Schedule Name
  {66b65343-bf34-4203-9aee-5d6833c466e1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dcaaae9-d922-4635-b9ea-591476482204}, ! Handle
  SmallHotel Storage Light Default Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a904f3a9-6ce1-4081-8a3a-26efb1dbe5cf}, ! Handle
  SmallHotel Storage Light Summer Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {66b65343-bf34-4203-9aee-5d6833c466e1}, ! Handle
  SmallHotel Storage Light Winter Design Day, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {797c82f2-4273-4364-a09b-5b23283fc508}, ! Handle
  SmallHotel Storage Light Rule 1,        ! Name
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a9863698-0aab-49b8-96f7-b7da69bff7d3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a9863698-0aab-49b8-96f7-b7da69bff7d3}, ! Handle
  SmallHotel Storage Light Rule 1 Day Schedule, ! Name
  {2bded817-0101-4295-b78e-a0495fd400a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {767f6630-098c-46fc-ba24-33ff8691b2e9}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d45c659d-ce39-4620-b57b-6f3e7d2f4dbc}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Infiltration, !- Name
  {c65957d7-062d-41f0-ab1f-f4875201c71c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {faff6e61-7fd3-4074-8152-44f577f62ea5}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2dcf0e39-cd1e-4e23-aa07-fa7b87b49176}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {532a8a0a-c3d4-4fdb-87dd-e03085b37e87}, !- Default Schedule Set Name
  {d3c4cbae-083c-42f2-910c-26a5164bcb4f}, !- Group Rendering Name
  {e6f28dfe-5d7e-41d8-a185-0a3f9c46409d}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {d3c4cbae-083c-42f2-910c-26a5164bcb4f}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {532a8a0a-c3d4-4fdb-87dd-e03085b37e87}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e955dc4-0a62-4739-bc7d-b17fae677f65}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {362a571b-c6e5-4248-90d0-412b5551f8bc}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Lights, !- Name
  {7e955dc4-0a62-4739-bc7d-b17fae677f65}, !- Lights Definition Name
  {2dcf0e39-cd1e-4e23-aa07-fa7b87b49176}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e6f28dfe-5d7e-41d8-a185-0a3f9c46409d}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a0ce4625-9c39-499b-8910-f24d10e65f27}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Infiltration, !- Name
  {2dcf0e39-cd1e-4e23-aa07-fa7b87b49176}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {cf6aceee-654b-4335-ad9c-3f5e5a243754}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {001dcc45-4772-414a-9561-494292002374}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {68ce7ca3-1e66-4605-99a3-3b6c2dd1ee9f}, !- Default Schedule Set Name
  {65a052c6-041a-4b2f-a667-cf738262ec11}, !- Group Rendering Name
  {e48042de-157e-4b61-b87b-f87dc3afe863}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {65a052c6-041a-4b2f-a667-cf738262ec11}, !- Handle
  Rendering Color 14,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {68ce7ca3-1e66-4605-99a3-3b6c2dd1ee9f}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {befcf20f-5d84-45b1-950d-a8201cf66cd5}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {c41a5760-6dd0-410d-aff0-b2526f10e6f8}, !- Lighting Schedule Name
  {5058009b-de0d-422f-b3e9-84573e599370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5e209e6-aca6-4587-8a19-5c3a13e06074}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {00a3f759-1074-4939-a765-7ead3217ec29}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Lights, !- Name
  {d5e209e6-aca6-4587-8a19-5c3a13e06074}, !- Lights Definition Name
  {001dcc45-4772-414a-9561-494292002374}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e48042de-157e-4b61-b87b-f87dc3afe863}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {384d3e21-5188-40c2-af9a-8e9ec49feee1}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9bec128-757e-46c7-8b4b-a573eba3b293}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 People, !- Name
  {384d3e21-5188-40c2-af9a-8e9ec49feee1}, !- People Definition Name
  {001dcc45-4772-414a-9561-494292002374}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7c4c3e14-eb43-4b84-882c-49af4126cce4}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Infiltration, !- Name
  {001dcc45-4772-414a-9561-494292002374}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8c0374ef-8466-4b5c-a8a7-851c0d971b3a}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1fdd2141-0f41-4dbe-bc1e-c89b31ab9049}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Electric Equipment, !- Name
  {8c0374ef-8466-4b5c-a8a7-851c0d971b3a}, !- Electric Equipment Definition Name
  {001dcc45-4772-414a-9561-494292002374}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c528da13-ce5a-498f-9e2c-082d0638e568}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b28a72a5-fcaf-4118-8532-c303ceaf11ec}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {1d7eff63-abb9-4d5a-a37a-ff890e85fbca}, !- Default Schedule Set Name
  {8bc8ae45-d026-402d-9d85-18fa092b7326}, !- Group Rendering Name
  {46944eb1-9a7a-4e33-816b-7116f0cb9900}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {8bc8ae45-d026-402d-9d85-18fa092b7326}, !- Handle
  Rendering Color 15,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d7eff63-abb9-4d5a-a37a-ff890e85fbca}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e223a8eb-21d0-4db2-8a8f-6536fe2335ee}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {31ff2f94-4659-4b0a-923a-593f96f28ff4}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Lights, !- Name
  {e223a8eb-21d0-4db2-8a8f-6536fe2335ee}, !- Lights Definition Name
  {b28a72a5-fcaf-4118-8532-c303ceaf11ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {46944eb1-9a7a-4e33-816b-7116f0cb9900}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {657f794e-389a-4565-8a42-847048136292}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1d9062d-7e80-4c26-ad21-d1279c5bdb58}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 People, !- Name
  {657f794e-389a-4565-8a42-847048136292}, !- People Definition Name
  {b28a72a5-fcaf-4118-8532-c303ceaf11ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bd4b015b-429e-4176-b249-8937bae91334}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Infiltration, !- Name
  {b28a72a5-fcaf-4118-8532-c303ceaf11ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cef3421e-c679-4430-afe7-19e22a32806c}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0b495994-c231-4215-960c-80cb4fc3fd7f}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Electric Equipment, !- Name
  {cef3421e-c679-4430-afe7-19e22a32806c}, !- Electric Equipment Definition Name
  {b28a72a5-fcaf-4118-8532-c303ceaf11ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f3f8fcc-9175-4955-9920-82176867b8b2}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {35af3d75-2484-475f-8dba-f15b9e6be1b1}, !- Default Schedule Set Name
  {75dd20cd-9bf4-40e8-beb8-68288665c58c}, !- Group Rendering Name
  {d0c361b6-e468-4bd7-9a9e-885c334ad71a}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {75dd20cd-9bf4-40e8-beb8-68288665c58c}, !- Handle
  Rendering Color 16,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {35af3d75-2484-475f-8dba-f15b9e6be1b1}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, !- Lighting Schedule Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {14a1c62c-41ec-46a1-8b8c-5378f1be319e}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d2cc93a9-58a3-4a61-9e02-46d771528fc0}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights, !- Name
  {14a1c62c-41ec-46a1-8b8c-5378f1be319e}, !- Lights Definition Name
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d0c361b6-e468-4bd7-9a9e-885c334ad71a}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {be8aa4f7-ed2b-4f2a-bc8f-438ce21cc4c1}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d03b8f8-ea47-4652-95d2-a3427d8bb771}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People, !- Name
  {be8aa4f7-ed2b-4f2a-bc8f-438ce21cc4c1}, !- People Definition Name
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {64adfb27-5f92-4c5f-9ba8-42e51ca1e179}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration, !- Name
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {88df57ac-d963-4ed5-a14a-f9952a001787}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fd50ffd2-9ca9-4378-8439-216dece57887}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment, !- Name
  {88df57ac-d963-4ed5-a14a-f9952a001787}, !- Electric Equipment Definition Name
  {4c9777e0-b17b-4a38-81de-ec7db718c79e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {16542f33-c23a-4a1a-b4f3-da957f10f9dc}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {b2e9be39-c61f-4e70-b138-2dd1579b926d}, !- Default Schedule Set Name
  {545f537c-717f-44d4-8adf-09773c263366}, !- Group Rendering Name
  {62994712-497a-4e6d-91e7-89f1f7321b76}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {545f537c-717f-44d4-8adf-09773c263366}, !- Handle
  Rendering Color 17,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b2e9be39-c61f-4e70-b138-2dd1579b926d}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d60dde02-b0e4-4844-874c-973d9498f85a}, !- Lighting Schedule Name
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, !- Electric Equipment Schedule Name
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {616b42c9-9d27-4a47-be52-7adb84f8de6e}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {31f8a890-cf5f-4041-bafd-6640d1433b01}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Lights, !- Name
  {616b42c9-9d27-4a47-be52-7adb84f8de6e}, !- Lights Definition Name
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {62994712-497a-4e6d-91e7-89f1f7321b76}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {97faa03c-06ee-479a-ab0f-566f92fec144}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11412533-3775-4645-8cfc-edda487d1aa8}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 People, !- Name
  {97faa03c-06ee-479a-ab0f-566f92fec144}, !- People Definition Name
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1bce3160-8b63-422d-87c0-bbbba013f083}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Infiltration, !- Name
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {944e26c8-02bb-46e3-8ca5-89162780ab95}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532297,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2d3b4574-459b-4524-b496-db9cd199ae86}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Electric Equipment, !- Name
  {944e26c8-02bb-46e3-8ca5-89162780ab95}, !- Electric Equipment Definition Name
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f78f0723-7bc3-41b5-b684-974114ac82e1}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {8a57ceed-46bc-469c-a3d4-8461e47019c4}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Gas Equipment, !- Name
  {f78f0723-7bc3-41b5-b684-974114ac82e1}, !- Gas Equipment Definition Name
  {78c11edd-8fe8-4aae-a68a-0bfc882ba4f6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a851465-b69f-4453-be90-c9391840191c}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bef51efb-fff8-44a8-be90-4d8bc5c977b1}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {11b1b6bf-de43-4c0b-8073-bc6ff4488501}, !- Default Schedule Set Name
  {d9063a0b-003f-4f4b-a3df-98906c00a6ac}, !- Group Rendering Name
  {24d46ffc-d2f4-4513-88fc-e1f204fe9668}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {d9063a0b-003f-4f4b-a3df-98906c00a6ac}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {11b1b6bf-de43-4c0b-8073-bc6ff4488501}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3f00c121-5959-4942-8e8b-d17bf04beff6}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dbc39379-6910-4f73-ab41-1ecfb51d17b6}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Lights, !- Name
  {3f00c121-5959-4942-8e8b-d17bf04beff6}, !- Lights Definition Name
  {bef51efb-fff8-44a8-be90-4d8bc5c977b1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {24d46ffc-d2f4-4513-88fc-e1f204fe9668}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {312f48bf-001c-4abc-a7be-3e481d02730f}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Infiltration, !- Name
  {bef51efb-fff8-44a8-be90-4d8bc5c977b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5f22fc01-a3c6-495f-a0c0-94fee4cf056b}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2e9e9cda-fd06-4312-bca9-25b0e6c2b1c4}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6efe809b-6da2-4a94-9911-ff524eb29e43}, !- Default Schedule Set Name
  {3ae31c4f-789e-4a9c-b013-b635d31e6d21}, !- Group Rendering Name
  {595c798a-8164-4fa1-ae4f-a03a14820c06}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {3ae31c4f-789e-4a9c-b013-b635d31e6d21}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6efe809b-6da2-4a94-9911-ff524eb29e43}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, !- Lighting Schedule Name
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {780f08df-95a0-4695-ae44-d97c1740cef2}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f944fc1c-36f4-4789-9acc-75a7c454b5c7}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Lights, !- Name
  {780f08df-95a0-4695-ae44-d97c1740cef2}, !- Lights Definition Name
  {2e9e9cda-fd06-4312-bca9-25b0e6c2b1c4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {595c798a-8164-4fa1-ae4f-a03a14820c06}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {981911eb-9e3e-4875-b53b-a7aa0d95cf11}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51686808-f188-477b-88b4-a77ea6affe1c}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 People, !- Name
  {981911eb-9e3e-4875-b53b-a7aa0d95cf11}, !- People Definition Name
  {2e9e9cda-fd06-4312-bca9-25b0e6c2b1c4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b04882d5-9b64-45cd-8109-814bcb94ee3c}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Infiltration, !- Name
  {2e9e9cda-fd06-4312-bca9-25b0e6c2b1c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f8ead51e-137d-4b84-959e-64e2897cc7de}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6dbd6315-92ac-4bf7-af31-587bff8a0324}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Electric Equipment, !- Name
  {f8ead51e-137d-4b84-959e-64e2897cc7de}, !- Electric Equipment Definition Name
  {2e9e9cda-fd06-4312-bca9-25b0e6c2b1c4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7f13a16-f289-4d52-92a9-1eb308d47c4a}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fc2df6c8-64db-45e0-8643-57fea21b465c}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {8b552210-3bdb-4bef-b380-33e3a6d1e4d3}, !- Default Schedule Set Name
  {f692f4f7-d5dc-4c10-8e18-dbed59f43c2c}, !- Group Rendering Name
  {a2531b63-758d-45c7-b6eb-1c0c5c0ce714}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {f692f4f7-d5dc-4c10-8e18-dbed59f43c2c}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8b552210-3bdb-4bef-b380-33e3a6d1e4d3}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, !- Lighting Schedule Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {406eb97a-b7c0-4e31-a04a-c6587882d4eb}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7aee164d-83d7-4d28-b153-dd3d5a582a26}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Lights, !- Name
  {406eb97a-b7c0-4e31-a04a-c6587882d4eb}, !- Lights Definition Name
  {fc2df6c8-64db-45e0-8643-57fea21b465c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a2531b63-758d-45c7-b6eb-1c0c5c0ce714}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {69da828f-b4c1-4780-978f-ce30180ad7e3}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e1b3e315-8253-48f4-a5c8-0615a2f5bef1}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 People, !- Name
  {69da828f-b4c1-4780-978f-ce30180ad7e3}, !- People Definition Name
  {fc2df6c8-64db-45e0-8643-57fea21b465c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {491ec8bc-81bd-44e4-8961-71ec17ba92f0}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Infiltration, !- Name
  {fc2df6c8-64db-45e0-8643-57fea21b465c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {16fed23f-2b45-4187-916f-bbe98bcdc7b5}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {20e963ca-4cb7-4c6f-ad52-158277d0c950}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Electric Equipment, !- Name
  {16fed23f-2b45-4187-916f-bbe98bcdc7b5}, !- Electric Equipment Definition Name
  {fc2df6c8-64db-45e0-8643-57fea21b465c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f58f222e-84df-4bfa-b96f-cddd8d418b9f}, !- Handle
  189.1-2009 - SmHotel - Office - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {87a1a6d8-0c74-43cf-800e-73aad8530954}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e9333d50-4bad-40a4-85fc-4ffe30e4ebb6}, !- Default Schedule Set Name
  {03f04441-4edb-4875-93bc-88ef0befc0f5}, !- Group Rendering Name
  {63444458-b8eb-4134-9760-95aa61bb4eea}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {03f04441-4edb-4875-93bc-88ef0befc0f5}, !- Handle
  Rendering Color 21,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9333d50-4bad-40a4-85fc-4ffe30e4ebb6}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7376480f-0792-4ce3-9cbe-7b2827a59219}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e28019ea-0335-4b01-95a5-e5882ede4486}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Lights, !- Name
  {7376480f-0792-4ce3-9cbe-7b2827a59219}, !- Lights Definition Name
  {87a1a6d8-0c74-43cf-800e-73aad8530954}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {63444458-b8eb-4134-9760-95aa61bb4eea}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {687238f1-1898-407c-acaa-659a817e3b24}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1d2f298-ad04-4586-8519-8f3ac0656cf1}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 People, !- Name
  {687238f1-1898-407c-acaa-659a817e3b24}, !- People Definition Name
  {87a1a6d8-0c74-43cf-800e-73aad8530954}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1d5acb2-2f56-4a42-9f68-9030951cb696}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Infiltration, !- Name
  {87a1a6d8-0c74-43cf-800e-73aad8530954}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0c27bc51-7e46-448e-a810-b15dfd1d6422}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5c0c4355-810d-4817-904b-728d4960de3d}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Electric Equipment, !- Name
  {0c27bc51-7e46-448e-a810-b15dfd1d6422}, !- Electric Equipment Definition Name
  {87a1a6d8-0c74-43cf-800e-73aad8530954}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {26586e2b-116b-4d4e-902e-a03398b7115e}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ccee342a-a9d8-427b-a815-c397488e42dc}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {bdbd15a2-5cbb-4c8b-b5f5-5d1d0b3bd30f}, !- Default Schedule Set Name
  {10b6aa8f-1b61-40a1-b0ae-e98e7d0698c7}, !- Group Rendering Name
  {6d42c976-fe83-407f-89db-ff16520cb212}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {10b6aa8f-1b61-40a1-b0ae-e98e7d0698c7}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bdbd15a2-5cbb-4c8b-b5f5-5d1d0b3bd30f}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, !- Lighting Schedule Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {34cb7be8-8b69-4340-ac7b-08bfeceb944b}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b24a3347-8a76-4bac-8822-4a1406ecd510}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Lights, !- Name
  {34cb7be8-8b69-4340-ac7b-08bfeceb944b}, !- Lights Definition Name
  {ccee342a-a9d8-427b-a815-c397488e42dc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6d42c976-fe83-407f-89db-ff16520cb212}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {573d7f9b-6bdc-4250-bf37-bd2aacdb1638}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5da9ecb6-2d16-48ec-9791-7dcbc93a6195}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 People, !- Name
  {573d7f9b-6bdc-4250-bf37-bd2aacdb1638}, !- People Definition Name
  {ccee342a-a9d8-427b-a815-c397488e42dc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2d4e62cd-cbe5-4746-9fe5-3a0d87befee2}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Infiltration, !- Name
  {ccee342a-a9d8-427b-a815-c397488e42dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c657b8df-5f0e-4cad-b230-21d52d891cd6}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7a6cd3f6-fbe2-40c0-b2f6-beffd8c1fedc}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Electric Equipment, !- Name
  {c657b8df-5f0e-4cad-b230-21d52d891cd6}, !- Electric Equipment Definition Name
  {ccee342a-a9d8-427b-a815-c397488e42dc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1901064-384b-4928-9ac2-780ee9ca0db5}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6a9e3053-1ad7-42b3-b18b-6a2b8be2846d}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {a2655e42-51c3-4016-a858-58565e10ca07}, !- Default Schedule Set Name
  {01dab1be-954f-446c-8cce-2fa7f1a679fa}, !- Group Rendering Name
  {2de5d6b9-c4b8-4312-90ca-16991648ff29}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {01dab1be-954f-446c-8cce-2fa7f1a679fa}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a2655e42-51c3-4016-a858-58565e10ca07}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {73fe1858-78d3-47fb-8f96-f494b2a3c0e7}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {52f011bb-5d3d-4c74-9ef4-cad03eb774ae}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Lights, !- Name
  {73fe1858-78d3-47fb-8f96-f494b2a3c0e7}, !- Lights Definition Name
  {6a9e3053-1ad7-42b3-b18b-6a2b8be2846d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2de5d6b9-c4b8-4312-90ca-16991648ff29}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1797b480-5a85-47ab-b78a-89f9900fc171}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Infiltration, !- Name
  {6a9e3053-1ad7-42b3-b18b-6a2b8be2846d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {43c22616-f7fd-4752-a45b-0b5a8dd916b4}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1d445a9e-9907-4448-860e-44424c3028d0}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {fad87e49-e5bb-4ed4-b131-abe72d61dcb6}, !- Default Schedule Set Name
  {22c404cc-81a8-40d2-b2a0-f64c7f043b26}, !- Group Rendering Name
  {1685f5fa-87ee-404b-88af-8257bdf5912b}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {22c404cc-81a8-40d2-b2a0-f64c7f043b26}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fad87e49-e5bb-4ed4-b131-abe72d61dcb6}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {51d26c85-c4cc-4fba-afe6-955cfc52ab3e}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f0b6e929-5a47-4ced-83a0-c3d87ac3506f}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Lights, !- Name
  {51d26c85-c4cc-4fba-afe6-955cfc52ab3e}, !- Lights Definition Name
  {1d445a9e-9907-4448-860e-44424c3028d0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1685f5fa-87ee-404b-88af-8257bdf5912b}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c7392e78-e133-4e35-83af-e119a119f76d}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Infiltration, !- Name
  {1d445a9e-9907-4448-860e-44424c3028d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {91d57e3a-5287-4d56-b7b0-ce56dc088545}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ4-8 Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aa7f7653-d4eb-433c-ad6d-e44112d8b841}, !- Handle
  90.1-2007 - SmHotel - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {1a186274-9024-4612-b1c1-de09280d555b}, !- Default Schedule Set Name
  {e11171df-63cc-477c-87b1-ae78fbb96e73}, !- Group Rendering Name
  {0c520499-ff9b-48ea-b1ae-abc9adaeb045}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e11171df-63cc-477c-87b1-ae78fbb96e73}, !- Handle
  Rendering Color 25,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1a186274-9024-4612-b1c1-de09280d555b}, !- Handle
  90.1-2007 - SmHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {09582483-a7cb-414d-996b-4e57384ccf40}, !- Handle
  90.1-2007 - SmHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f399378f-1d0b-499a-aa6c-b41482da5cbf}, !- Handle
  90.1-2007 - SmHotel - Corridor Lights,  !- Name
  {09582483-a7cb-414d-996b-4e57384ccf40}, !- Lights Definition Name
  {aa7f7653-d4eb-433c-ad6d-e44112d8b841}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0c520499-ff9b-48ea-b1ae-abc9adaeb045}, !- Handle
  90.1-2007 - SmHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {979b6774-173a-43cb-95b9-4d14b447e769}, !- Handle
  90.1-2007 - SmHotel - Corridor Infiltration, !- Name
  {aa7f7653-d4eb-433c-ad6d-e44112d8b841}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8d14e2c0-6691-4102-8c48-759e561802dd}, !- Handle
  90.1-2007 - SmHotel - Corridor Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {457d97ad-4e69-454b-a811-2c0244725c53}, !- Handle
  90.1-2007 - SmHotel - Exercise,         !- Name
  ,                                       !- Default Construction Set Name
  {78668893-b275-41c4-b9c9-749c248092a3}, !- Default Schedule Set Name
  {81b83f1c-98f5-4885-8268-cc3040a12555}, !- Group Rendering Name
  {2cc829ea-9cee-45ca-8fe7-bf136352aa87}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {81b83f1c-98f5-4885-8268-cc3040a12555}, !- Handle
  Rendering Color 26,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {78668893-b275-41c4-b9c9-749c248092a3}, !- Handle
  90.1-2007 - SmHotel - Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {befcf20f-5d84-45b1-950d-a8201cf66cd5}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {c41a5760-6dd0-410d-aff0-b2526f10e6f8}, !- Lighting Schedule Name
  {5058009b-de0d-422f-b3e9-84573e599370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {76dc510e-5558-47d5-ab20-e0b393ce36fc}, !- Handle
  90.1-2007 - SmHotel - Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c6c7cbc3-892d-4611-984c-e15d6f56bc13}, !- Handle
  90.1-2007 - SmHotel - Exercise Lights,  !- Name
  {76dc510e-5558-47d5-ab20-e0b393ce36fc}, !- Lights Definition Name
  {457d97ad-4e69-454b-a811-2c0244725c53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2cc829ea-9cee-45ca-8fe7-bf136352aa87}, !- Handle
  90.1-2007 - SmHotel - Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2947b84-d897-4367-ad3a-e2e867eb8d33}, !- Handle
  90.1-2007 - SmHotel - Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8ae5de5-2e9c-4d4e-b0ca-0db26939c1c7}, !- Handle
  90.1-2007 - SmHotel - Exercise People,  !- Name
  {b2947b84-d897-4367-ad3a-e2e867eb8d33}, !- People Definition Name
  {457d97ad-4e69-454b-a811-2c0244725c53}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a0141ae5-b0f5-4dbf-8d93-46a5e81f32da}, !- Handle
  90.1-2007 - SmHotel - Exercise Infiltration, !- Name
  {457d97ad-4e69-454b-a811-2c0244725c53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dc339a81-c03c-40fe-bd59-746474218b8e}, !- Handle
  90.1-2007 - SmHotel - Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2831f76b-6a44-4ab7-b198-3c1b37b058b9}, !- Handle
  90.1-2007 - SmHotel - Exercise Electric Equipment, !- Name
  {dc339a81-c03c-40fe-bd59-746474218b8e}, !- Electric Equipment Definition Name
  {457d97ad-4e69-454b-a811-2c0244725c53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {05a5b4a1-cddf-4c92-93e6-2359d38db5f0}, !- Handle
  90.1-2007 - SmHotel - Exercise Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {100d6814-573e-4cb1-8997-59fa07dcad74}, !- Handle
  90.1-2007 - SmHotel - GuestLounge,      !- Name
  ,                                       !- Default Construction Set Name
  {308bbfb1-190e-4833-a2f9-ca13db5d72dd}, !- Default Schedule Set Name
  {50d47a2b-c88e-4ca7-938f-5c67aa59f000}, !- Group Rendering Name
  {0b3470f0-6c14-4b5f-a078-c6501b44ccfb}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {50d47a2b-c88e-4ca7-938f-5c67aa59f000}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {308bbfb1-190e-4833-a2f9-ca13db5d72dd}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c0373a59-b981-4078-a97a-f90028c4e111}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d55f9cf0-7b6a-4beb-874e-4c0587b8bec0}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Lights, !- Name
  {c0373a59-b981-4078-a97a-f90028c4e111}, !- Lights Definition Name
  {100d6814-573e-4cb1-8997-59fa07dcad74}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0b3470f0-6c14-4b5f-a078-c6501b44ccfb}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f078ef96-80a5-4406-860d-c20d745ee7ca}, !- Handle
  90.1-2007 - SmHotel - GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {855b4931-9147-44ef-9ca8-48f9d3f9a2da}, !- Handle
  90.1-2007 - SmHotel - GuestLounge People, !- Name
  {f078ef96-80a5-4406-860d-c20d745ee7ca}, !- People Definition Name
  {100d6814-573e-4cb1-8997-59fa07dcad74}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3ffad2c-5621-47e0-b33f-41174785ef6a}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Infiltration, !- Name
  {100d6814-573e-4cb1-8997-59fa07dcad74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {629276d9-1b4e-457f-b09f-1948b344461e}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {737f3264-e790-4f38-8d31-416bde2638e5}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Electric Equipment, !- Name
  {629276d9-1b4e-457f-b09f-1948b344461e}, !- Electric Equipment Definition Name
  {100d6814-573e-4cb1-8997-59fa07dcad74}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c64275f-1f63-418b-bde6-ab813f7e0b78}, !- Handle
  90.1-2007 - SmHotel - GuestLounge Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ff37150d-038d-4c7e-9441-5a03ff06430d}, !- Handle
  90.1-2007 - SmHotel - GuestRoom,        !- Name
  ,                                       !- Default Construction Set Name
  {2e709db5-6e7e-412b-a8a2-7584ff03120f}, !- Default Schedule Set Name
  {1a73f9c0-1295-4ab8-9160-672da4d690a2}, !- Group Rendering Name
  {05fe8c7c-1eea-4c6c-b433-2c9715a24dba}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {1a73f9c0-1295-4ab8-9160-672da4d690a2}, !- Handle
  Rendering Color 28,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2e709db5-6e7e-412b-a8a2-7584ff03120f}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, !- Lighting Schedule Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8ff1669f-d289-4a1a-b354-5241bfbfb2b2}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4d8977a0-49ba-4b81-a985-d6c676e00382}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Lights, !- Name
  {8ff1669f-d289-4a1a-b354-5241bfbfb2b2}, !- Lights Definition Name
  {ff37150d-038d-4c7e-9441-5a03ff06430d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {05fe8c7c-1eea-4c6c-b433-2c9715a24dba}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {71825a94-8907-4fb5-bc82-d89b126462c6}, !- Handle
  90.1-2007 - SmHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {199860e3-53c6-4786-bf67-c9dd1614e052}, !- Handle
  90.1-2007 - SmHotel - GuestRoom People, !- Name
  {71825a94-8907-4fb5-bc82-d89b126462c6}, !- People Definition Name
  {ff37150d-038d-4c7e-9441-5a03ff06430d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dec72da0-c1c2-40ab-bb5b-61f311bcad4a}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Infiltration, !- Name
  {ff37150d-038d-4c7e-9441-5a03ff06430d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b060e28c-d34f-4119-a6eb-fd0bd9187ced}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a271b44f-abd7-43cc-81fa-ae26318802da}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Electric Equipment, !- Name
  {b060e28c-d34f-4119-a6eb-fd0bd9187ced}, !- Electric Equipment Definition Name
  {ff37150d-038d-4c7e-9441-5a03ff06430d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15b30d8f-e721-4fae-8e11-b4f0444343e0}, !- Handle
  90.1-2007 - SmHotel - GuestRoom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}, !- Handle
  90.1-2007 - SmHotel - Laundry,          !- Name
  ,                                       !- Default Construction Set Name
  {c55606f1-3f60-4eb6-8437-c2d4e1594390}, !- Default Schedule Set Name
  {fb980f19-6c46-449f-a1c0-956ef3523ce4}, !- Group Rendering Name
  {0042e6a9-a3ec-4e4e-ab9c-8adc53646d5b}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {fb980f19-6c46-449f-a1c0-956ef3523ce4}, !- Handle
  Rendering Color 29,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c55606f1-3f60-4eb6-8437-c2d4e1594390}, !- Handle
  90.1-2007 - SmHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d60dde02-b0e4-4844-874c-973d9498f85a}, !- Lighting Schedule Name
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, !- Electric Equipment Schedule Name
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9bc8a7f8-ca65-41cd-a236-ab55f65ca79a}, !- Handle
  90.1-2007 - SmHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {adf3c9df-1313-491c-8ed3-a882a05098d7}, !- Handle
  90.1-2007 - SmHotel - Laundry Lights,   !- Name
  {9bc8a7f8-ca65-41cd-a236-ab55f65ca79a}, !- Lights Definition Name
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0042e6a9-a3ec-4e4e-ab9c-8adc53646d5b}, !- Handle
  90.1-2007 - SmHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {804e9f62-3e4b-44a1-815c-548d77522d35}, !- Handle
  90.1-2007 - SmHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e556136-ecca-49f2-ab63-a20d96a2ec79}, !- Handle
  90.1-2007 - SmHotel - Laundry People,   !- Name
  {804e9f62-3e4b-44a1-815c-548d77522d35}, !- People Definition Name
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {46a9a1c1-f1f1-491a-a5da-4dfc67e7e2d3}, !- Handle
  90.1-2007 - SmHotel - Laundry Infiltration, !- Name
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b6141779-762b-4aab-b7d9-3e2707565674}, !- Handle
  90.1-2007 - SmHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532297,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c700de2b-c8b6-4f48-8670-81e7da795370}, !- Handle
  90.1-2007 - SmHotel - Laundry Electric Equipment, !- Name
  {b6141779-762b-4aab-b7d9-3e2707565674}, !- Electric Equipment Definition Name
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {624c9d78-afee-435f-bddf-c23a8113077a}, !- Handle
  90.1-2007 - SmHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {c5e395f1-8e6a-4a1e-974f-51acf31aff2a}, !- Handle
  90.1-2007 - SmHotel - Laundry Gas Equipment, !- Name
  {624c9d78-afee-435f-bddf-c23a8113077a}, !- Gas Equipment Definition Name
  {a4bbdc04-ff68-47b2-8b5d-0d5f254711d2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9526580c-e0a8-47f5-9f51-f98879085527}, !- Handle
  90.1-2007 - SmHotel - Laundry Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b15c90f4-0be4-410b-bd9a-e157c21f29d9}, !- Handle
  90.1-2007 - SmHotel - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {552b957c-73f1-49c4-9d14-5ae218c5e006}, !- Default Schedule Set Name
  {c29ecc46-3402-4b58-9022-31df207e5e80}, !- Group Rendering Name
  {17c7bd7d-b678-4ead-8966-74031fc7282e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {c29ecc46-3402-4b58-9022-31df207e5e80}, !- Handle
  Rendering Color 30,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {552b957c-73f1-49c4-9d14-5ae218c5e006}, !- Handle
  90.1-2007 - SmHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {67d960ce-1b1a-445f-a9c1-4de7c7b394cb}, !- Handle
  90.1-2007 - SmHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {04f01faf-cd0f-4a2c-99c3-94c70df49a04}, !- Handle
  90.1-2007 - SmHotel - Mechanical Lights, !- Name
  {67d960ce-1b1a-445f-a9c1-4de7c7b394cb}, !- Lights Definition Name
  {b15c90f4-0be4-410b-bd9a-e157c21f29d9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {17c7bd7d-b678-4ead-8966-74031fc7282e}, !- Handle
  90.1-2007 - SmHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {71bbbf06-2892-4a18-af9d-234c826e05f7}, !- Handle
  90.1-2007 - SmHotel - Mechanical Infiltration, !- Name
  {b15c90f4-0be4-410b-bd9a-e157c21f29d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {56dff665-aec7-4bbf-8105-901dead81f3f}, !- Handle
  90.1-2007 - SmHotel - Mechanical Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {79d6187c-dbae-47f6-ab1d-998106899b54}, !- Handle
  90.1-2007 - SmHotel - Meeting,          !- Name
  ,                                       !- Default Construction Set Name
  {82d85f47-a4ea-4b51-b37e-3f7a6e1742ed}, !- Default Schedule Set Name
  {f4157b4d-7417-43b3-8b68-6a1636805c77}, !- Group Rendering Name
  {6812ef96-3719-4703-aea0-e3ff70ccfeb8}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {f4157b4d-7417-43b3-8b68-6a1636805c77}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {82d85f47-a4ea-4b51-b37e-3f7a6e1742ed}, !- Handle
  90.1-2007 - SmHotel - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, !- Lighting Schedule Name
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8ffce4fa-55e4-45f5-949a-ec937342ec01}, !- Handle
  90.1-2007 - SmHotel - Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2c800b81-8bc1-4457-b84b-ca47a5f8864a}, !- Handle
  90.1-2007 - SmHotel - Meeting Lights,   !- Name
  {8ffce4fa-55e4-45f5-949a-ec937342ec01}, !- Lights Definition Name
  {79d6187c-dbae-47f6-ab1d-998106899b54}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6812ef96-3719-4703-aea0-e3ff70ccfeb8}, !- Handle
  90.1-2007 - SmHotel - Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d9597022-7634-4c52-be20-f45960173a06}, !- Handle
  90.1-2007 - SmHotel - Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8192d8ee-5b9a-4dae-9598-01e9c42b26d3}, !- Handle
  90.1-2007 - SmHotel - Meeting People,   !- Name
  {d9597022-7634-4c52-be20-f45960173a06}, !- People Definition Name
  {79d6187c-dbae-47f6-ab1d-998106899b54}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {18d95562-af76-4974-9e3a-b1ed6af0144a}, !- Handle
  90.1-2007 - SmHotel - Meeting Infiltration, !- Name
  {79d6187c-dbae-47f6-ab1d-998106899b54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0c5cf2ad-36c5-4e0a-9a2f-a54361d62c28}, !- Handle
  90.1-2007 - SmHotel - Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {093e9841-a514-421f-b9a0-3f88e13b3c8b}, !- Handle
  90.1-2007 - SmHotel - Meeting Electric Equipment, !- Name
  {0c5cf2ad-36c5-4e0a-9a2f-a54361d62c28}, !- Electric Equipment Definition Name
  {79d6187c-dbae-47f6-ab1d-998106899b54}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a59a667-3249-4089-8d4e-e1d8bdbb2075}, !- Handle
  90.1-2007 - SmHotel - Meeting Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f2c7aca6-f2e5-4340-a40c-b2e6df187655}, !- Handle
  90.1-2007 - SmHotel - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {a2278d0b-eb83-4304-92ca-010257b10e8c}, !- Default Schedule Set Name
  {6f9be75d-e559-4754-a60b-7688f0e6b3ec}, !- Group Rendering Name
  {28c7ef67-8992-4b29-9fc2-7d5168f56f0f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {6f9be75d-e559-4754-a60b-7688f0e6b3ec}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a2278d0b-eb83-4304-92ca-010257b10e8c}, !- Handle
  90.1-2007 - SmHotel - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, !- Lighting Schedule Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c06a3d0b-03f7-4889-82aa-c42ec4e9e385}, !- Handle
  90.1-2007 - SmHotel - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d8780b2-0743-4419-ae42-214b2e12afeb}, !- Handle
  90.1-2007 - SmHotel - Office Lights,    !- Name
  {c06a3d0b-03f7-4889-82aa-c42ec4e9e385}, !- Lights Definition Name
  {f2c7aca6-f2e5-4340-a40c-b2e6df187655}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28c7ef67-8992-4b29-9fc2-7d5168f56f0f}, !- Handle
  90.1-2007 - SmHotel - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b409378f-5cfe-43ce-b6b4-57e132d66652}, !- Handle
  90.1-2007 - SmHotel - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1dac3bda-caeb-44ac-955c-5872f02e4d90}, !- Handle
  90.1-2007 - SmHotel - Office People,    !- Name
  {b409378f-5cfe-43ce-b6b4-57e132d66652}, !- People Definition Name
  {f2c7aca6-f2e5-4340-a40c-b2e6df187655}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fc3c8bde-3bea-4b8f-8da5-e28fb10f7f22}, !- Handle
  90.1-2007 - SmHotel - Office Infiltration, !- Name
  {f2c7aca6-f2e5-4340-a40c-b2e6df187655}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b12b105a-b827-4a43-97be-7ddd26c922fd}, !- Handle
  90.1-2007 - SmHotel - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9f36b369-77a5-49e3-8561-89f8608ca49c}, !- Handle
  90.1-2007 - SmHotel - Office Electric Equipment, !- Name
  {b12b105a-b827-4a43-97be-7ddd26c922fd}, !- Electric Equipment Definition Name
  {f2c7aca6-f2e5-4340-a40c-b2e6df187655}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {110353bb-19c3-41e8-aeeb-2e55bb85560f}, !- Handle
  90.1-2007 - SmHotel - Office Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dcd9e8fb-156a-4e39-b3ef-ac1fc4e5d7af}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom,   !- Name
  ,                                       !- Default Construction Set Name
  {5cc2fdaf-f5b5-4828-a1f9-66c2b50ba6d0}, !- Default Schedule Set Name
  {10d63c75-de49-44cd-8355-fdd858f0dd64}, !- Group Rendering Name
  {039f2c1b-627d-49b5-9f24-527c3a9b2597}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {10d63c75-de49-44cd-8355-fdd858f0dd64}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5cc2fdaf-f5b5-4828-a1f9-66c2b50ba6d0}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ae1b006f-f814-45aa-bd8a-e8e7cf812ce6}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6277fe35-dd32-494f-b9e4-4b7614fe980a}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Lights, !- Name
  {ae1b006f-f814-45aa-bd8a-e8e7cf812ce6}, !- Lights Definition Name
  {dcd9e8fb-156a-4e39-b3ef-ac1fc4e5d7af}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {039f2c1b-627d-49b5-9f24-527c3a9b2597}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {54b15270-d186-40d1-9b8d-0ce808b63aab}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29977718-acf2-4ed9-bf8d-84cbd819c8ec}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom People, !- Name
  {54b15270-d186-40d1-9b8d-0ce808b63aab}, !- People Definition Name
  {dcd9e8fb-156a-4e39-b3ef-ac1fc4e5d7af}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5d6cade8-1460-4e0e-afd7-334ebea838a7}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Infiltration, !- Name
  {dcd9e8fb-156a-4e39-b3ef-ac1fc4e5d7af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {654268b9-76ad-4219-a081-c526a6a5f40b}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {14e4b7ce-a670-4757-8ba2-adcf41177781}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Electric Equipment, !- Name
  {654268b9-76ad-4219-a081-c526a6a5f40b}, !- Electric Equipment Definition Name
  {dcd9e8fb-156a-4e39-b3ef-ac1fc4e5d7af}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dce7d61-6ed3-4904-ae53-d4784a62d785}, !- Handle
  90.1-2007 - SmHotel - PublicRestroom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bb455d19-86eb-48fc-b527-6f836e2a2150}, !- Handle
  90.1-2007 - SmHotel - StaffLounge,      !- Name
  ,                                       !- Default Construction Set Name
  {f4c8a6f8-d0ea-423a-940b-430add85980e}, !- Default Schedule Set Name
  {cf738a1b-9b84-459d-8849-191c82e81cd9}, !- Group Rendering Name
  {27b8d905-29e5-4305-ae6e-89ad53cc3773}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {cf738a1b-9b84-459d-8849-191c82e81cd9}, !- Handle
  Rendering Color 34,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f4c8a6f8-d0ea-423a-940b-430add85980e}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, !- Lighting Schedule Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fd7c5d5c-e6c4-47ef-a1e2-21832621a6a5}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3a99c674-42fe-406a-a7fb-a91401e1f1f6}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Lights, !- Name
  {fd7c5d5c-e6c4-47ef-a1e2-21832621a6a5}, !- Lights Definition Name
  {bb455d19-86eb-48fc-b527-6f836e2a2150}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {27b8d905-29e5-4305-ae6e-89ad53cc3773}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {766c718b-54c1-4bb3-ba3e-b3a5be5d5eb8}, !- Handle
  90.1-2007 - SmHotel - StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32fd2ae2-7779-44bf-90ed-f1f9ed9bc1ad}, !- Handle
  90.1-2007 - SmHotel - StaffLounge People, !- Name
  {766c718b-54c1-4bb3-ba3e-b3a5be5d5eb8}, !- People Definition Name
  {bb455d19-86eb-48fc-b527-6f836e2a2150}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4aa9de99-4c7e-4821-8b72-132ab0cb3c07}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Infiltration, !- Name
  {bb455d19-86eb-48fc-b527-6f836e2a2150}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e67023ff-12eb-4d9e-87e4-43f5d35928f0}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3b148ee7-658a-4225-91d0-503d83b872de}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Electric Equipment, !- Name
  {e67023ff-12eb-4d9e-87e4-43f5d35928f0}, !- Electric Equipment Definition Name
  {bb455d19-86eb-48fc-b527-6f836e2a2150}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a62c6a9-d0e5-4fb4-9a7c-d98a1f3a84d3}, !- Handle
  90.1-2007 - SmHotel - StaffLounge Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f089a194-24a9-41db-af16-bef623aa2147}, !- Handle
  90.1-2007 - SmHotel - Stair,            !- Name
  ,                                       !- Default Construction Set Name
  {4c5218f8-3884-49de-87dd-a1bf05542085}, !- Default Schedule Set Name
  {64b66cdb-10c9-444c-8659-d976ebfeff7a}, !- Group Rendering Name
  {fed29237-ac75-4cf7-836c-55b8e2574407}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {64b66cdb-10c9-444c-8659-d976ebfeff7a}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4c5218f8-3884-49de-87dd-a1bf05542085}, !- Handle
  90.1-2007 - SmHotel - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3596b22f-6f4a-4342-9698-908ac60b563e}, !- Handle
  90.1-2007 - SmHotel - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {29b1d2b6-8878-44cd-b102-8de23daa2e9d}, !- Handle
  90.1-2007 - SmHotel - Stair Lights,     !- Name
  {3596b22f-6f4a-4342-9698-908ac60b563e}, !- Lights Definition Name
  {f089a194-24a9-41db-af16-bef623aa2147}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fed29237-ac75-4cf7-836c-55b8e2574407}, !- Handle
  90.1-2007 - SmHotel - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {186d295d-4a9d-4e55-a8fc-9293d8abc517}, !- Handle
  90.1-2007 - SmHotel - Stair Infiltration, !- Name
  {f089a194-24a9-41db-af16-bef623aa2147}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {dca8036b-8996-4c53-bb6c-83c7288fcf43}, !- Handle
  90.1-2007 - SmHotel - Stair Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8d023171-88d2-4148-a66f-ff853ece82e3}, !- Handle
  90.1-2007 - SmHotel - Storage,          !- Name
  ,                                       !- Default Construction Set Name
  {a5a60567-8790-471b-9f35-c92862e76dfb}, !- Default Schedule Set Name
  {2a7ae781-43a3-491e-a97a-50edc91d7f34}, !- Group Rendering Name
  {43b4a69c-e970-4ffe-851c-2068bd4825c7}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {2a7ae781-43a3-491e-a97a-50edc91d7f34}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a5a60567-8790-471b-9f35-c92862e76dfb}, !- Handle
  90.1-2007 - SmHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {493dcd0b-5c5a-48b8-9522-69fb65d15a3d}, !- Handle
  90.1-2007 - SmHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ca2347bd-10bb-46be-bd52-b4581a6a55bd}, !- Handle
  90.1-2007 - SmHotel - Storage Lights,   !- Name
  {493dcd0b-5c5a-48b8-9522-69fb65d15a3d}, !- Lights Definition Name
  {8d023171-88d2-4148-a66f-ff853ece82e3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {43b4a69c-e970-4ffe-851c-2068bd4825c7}, !- Handle
  90.1-2007 - SmHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f9455ec1-54dd-4739-856e-cc803f607214}, !- Handle
  90.1-2007 - SmHotel - Storage Infiltration, !- Name
  {8d023171-88d2-4148-a66f-ff853ece82e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2316320c-c6e6-46f1-a3f3-ce9ec0d1dca5}, !- Handle
  90.1-2007 - SmHotel - Storage Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aee21216-8275-4409-8ffa-e0cefd77b0ce}, !- Handle
  90.1-2010 - SmHotel - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {b0a3ca1c-db22-4efc-9278-04a02c29b028}, !- Default Schedule Set Name
  {d8ebcb52-e8ca-4a6b-ab17-29474885c9fe}, !- Group Rendering Name
  {0dbe1a95-4325-4f62-905e-bd7bd423786d}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {d8ebcb52-e8ca-4a6b-ab17-29474885c9fe}, !- Handle
  Rendering Color 37,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b0a3ca1c-db22-4efc-9278-04a02c29b028}, !- Handle
  90.1-2010 - SmHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c70d3fb0-7b6d-4638-bf1f-70631d2b9929}, !- Handle
  90.1-2010 - SmHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {373de7a6-35e6-476e-83c8-0776f4403056}, !- Handle
  90.1-2010 - SmHotel - Corridor Lights,  !- Name
  {c70d3fb0-7b6d-4638-bf1f-70631d2b9929}, !- Lights Definition Name
  {aee21216-8275-4409-8ffa-e0cefd77b0ce}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0dbe1a95-4325-4f62-905e-bd7bd423786d}, !- Handle
  90.1-2010 - SmHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8cad0cf3-74d5-486c-b232-de2ce33e3c43}, !- Handle
  90.1-2010 - SmHotel - Corridor Infiltration, !- Name
  {aee21216-8275-4409-8ffa-e0cefd77b0ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {4e84fb80-7bac-4c1d-8bc7-507874227dcb}, !- Handle
  90.1-2010 - SmHotel - Corridor Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {efeff672-892d-4069-810a-4e6a6523e322}, !- Handle
  90.1-2010 - SmHotel - Exercise,         !- Name
  ,                                       !- Default Construction Set Name
  {97b133b4-8a62-474f-b76e-ad6f7d3798b8}, !- Default Schedule Set Name
  {3ae1515c-4a0b-4289-a866-093494b41ffc}, !- Group Rendering Name
  {6c70446e-2c3b-4ae4-821f-dc5bf91e00fc}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {3ae1515c-4a0b-4289-a866-093494b41ffc}, !- Handle
  Rendering Color 38,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {97b133b4-8a62-474f-b76e-ad6f7d3798b8}, !- Handle
  90.1-2010 - SmHotel - Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {befcf20f-5d84-45b1-950d-a8201cf66cd5}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {c41a5760-6dd0-410d-aff0-b2526f10e6f8}, !- Lighting Schedule Name
  {5058009b-de0d-422f-b3e9-84573e599370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {22c8fa44-1813-42db-9e4b-3523da5ca0fc}, !- Handle
  90.1-2010 - SmHotel - Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bd1e5348-7cbe-4eab-9346-ea07a4c0ff1f}, !- Handle
  90.1-2010 - SmHotel - Exercise Lights,  !- Name
  {22c8fa44-1813-42db-9e4b-3523da5ca0fc}, !- Lights Definition Name
  {efeff672-892d-4069-810a-4e6a6523e322}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c70446e-2c3b-4ae4-821f-dc5bf91e00fc}, !- Handle
  90.1-2010 - SmHotel - Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4c99e6d2-1409-40d1-9e50-3af9bc200abb}, !- Handle
  90.1-2010 - SmHotel - Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5f49cf9b-e912-4ad8-994a-fd11563860bc}, !- Handle
  90.1-2010 - SmHotel - Exercise People,  !- Name
  {4c99e6d2-1409-40d1-9e50-3af9bc200abb}, !- People Definition Name
  {efeff672-892d-4069-810a-4e6a6523e322}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa57cc0f-5da4-481b-8e60-ee8759acbe87}, !- Handle
  90.1-2010 - SmHotel - Exercise Infiltration, !- Name
  {efeff672-892d-4069-810a-4e6a6523e322}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d1434381-532e-41c5-97f8-a9191e31db66}, !- Handle
  90.1-2010 - SmHotel - Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cdf3ca23-cf80-4510-a0b2-5f552a6cf882}, !- Handle
  90.1-2010 - SmHotel - Exercise Electric Equipment, !- Name
  {d1434381-532e-41c5-97f8-a9191e31db66}, !- Electric Equipment Definition Name
  {efeff672-892d-4069-810a-4e6a6523e322}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {08095cc4-f8a0-4c9f-88ae-ea5a7b2b8eee}, !- Handle
  90.1-2010 - SmHotel - Exercise Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cdc954d7-6b24-4444-a4e4-b59b03e2f314}, !- Handle
  90.1-2010 - SmHotel - GuestLounge,      !- Name
  ,                                       !- Default Construction Set Name
  {c8983852-51f9-4710-ae63-029af763420b}, !- Default Schedule Set Name
  {627dfdca-f1fa-41e4-99bb-b62979e274eb}, !- Group Rendering Name
  {c9248cdc-5aa6-40c5-aa99-12f704b8229e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {627dfdca-f1fa-41e4-99bb-b62979e274eb}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c8983852-51f9-4710-ae63-029af763420b}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {127c9bf4-db90-4326-acfd-2905c72e5e07}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {da164673-acdd-4959-ba83-243f47d934e9}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Lights, !- Name
  {127c9bf4-db90-4326-acfd-2905c72e5e07}, !- Lights Definition Name
  {cdc954d7-6b24-4444-a4e4-b59b03e2f314}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c9248cdc-5aa6-40c5-aa99-12f704b8229e}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ce8d734-a227-4b9c-9d2e-9019e550da7e}, !- Handle
  90.1-2010 - SmHotel - GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa304c21-68fa-4cb7-afaf-390e3e1c3c92}, !- Handle
  90.1-2010 - SmHotel - GuestLounge People, !- Name
  {5ce8d734-a227-4b9c-9d2e-9019e550da7e}, !- People Definition Name
  {cdc954d7-6b24-4444-a4e4-b59b03e2f314}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3b81f4ef-a9dd-4f5e-8c83-00eff3544c43}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Infiltration, !- Name
  {cdc954d7-6b24-4444-a4e4-b59b03e2f314}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6d9f05e4-b2c6-45f0-bedc-b463c510ee0f}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e70e14c2-ebe9-412a-8861-43b16bdc2512}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Electric Equipment, !- Name
  {6d9f05e4-b2c6-45f0-bedc-b463c510ee0f}, !- Electric Equipment Definition Name
  {cdc954d7-6b24-4444-a4e4-b59b03e2f314}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ba57273-0b67-434d-951e-034891f324a6}, !- Handle
  90.1-2010 - SmHotel - GuestLounge Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cea9872b-de1f-4909-8603-f54cd09bf673}, !- Handle
  90.1-2010 - SmHotel - GuestRoom,        !- Name
  ,                                       !- Default Construction Set Name
  {f840f7f8-e54d-472a-86df-5c6dee494ebe}, !- Default Schedule Set Name
  {c52b1c3c-327c-41f9-8ba6-a689fb7766e6}, !- Group Rendering Name
  {85da8116-8eef-4c07-9c98-ed71af2fb13c}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {c52b1c3c-327c-41f9-8ba6-a689fb7766e6}, !- Handle
  Rendering Color 40,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f840f7f8-e54d-472a-86df-5c6dee494ebe}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, !- Lighting Schedule Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b548c81-44d1-4ff2-8242-a5d3c1223e6e}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2ab103d8-999b-4bae-a62e-4ef8d82e14e6}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Lights, !- Name
  {7b548c81-44d1-4ff2-8242-a5d3c1223e6e}, !- Lights Definition Name
  {cea9872b-de1f-4909-8603-f54cd09bf673}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {85da8116-8eef-4c07-9c98-ed71af2fb13c}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {eb33c2c0-98d5-4963-a709-08233ee19dd9}, !- Handle
  90.1-2010 - SmHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b2f2b4e6-a273-469a-9134-24d20781ed6d}, !- Handle
  90.1-2010 - SmHotel - GuestRoom People, !- Name
  {eb33c2c0-98d5-4963-a709-08233ee19dd9}, !- People Definition Name
  {cea9872b-de1f-4909-8603-f54cd09bf673}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b3df2dd1-3d61-4e9b-b67d-91d9180ae267}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Infiltration, !- Name
  {cea9872b-de1f-4909-8603-f54cd09bf673}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f088393b-c7e2-4bde-8ac2-057f4c8d754a}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d5272866-e1d4-47d1-869b-60d5f99fbd38}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Electric Equipment, !- Name
  {f088393b-c7e2-4bde-8ac2-057f4c8d754a}, !- Electric Equipment Definition Name
  {cea9872b-de1f-4909-8603-f54cd09bf673}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f610d4eb-b353-4e21-94ad-305819747f17}, !- Handle
  90.1-2010 - SmHotel - GuestRoom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}, !- Handle
  90.1-2010 - SmHotel - Laundry,          !- Name
  ,                                       !- Default Construction Set Name
  {18ea4420-4264-4c9f-b93b-5f76f797c04b}, !- Default Schedule Set Name
  {94743390-4461-4cc7-b551-6937ab7fdd73}, !- Group Rendering Name
  {282005ac-4804-4b4d-87eb-7462d9554d3c}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {94743390-4461-4cc7-b551-6937ab7fdd73}, !- Handle
  Rendering Color 41,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {18ea4420-4264-4c9f-b93b-5f76f797c04b}, !- Handle
  90.1-2010 - SmHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d60dde02-b0e4-4844-874c-973d9498f85a}, !- Lighting Schedule Name
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, !- Electric Equipment Schedule Name
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0fd304d0-d392-423f-9ce0-389068de8aa4}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a542516a-a2e0-4311-8558-85f270fd06ae}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights,   !- Name
  {0fd304d0-d392-423f-9ce0-389068de8aa4}, !- Lights Definition Name
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {282005ac-4804-4b4d-87eb-7462d9554d3c}, !- Handle
  90.1-2010 - SmHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {99df0f0b-d21b-401f-bd41-1bbe8ce813d8}, !- Handle
  90.1-2010 - SmHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e25b28c6-b92d-4046-b502-0c7aa85cf3e0}, !- Handle
  90.1-2010 - SmHotel - Laundry People,   !- Name
  {99df0f0b-d21b-401f-bd41-1bbe8ce813d8}, !- People Definition Name
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a15169d-3e24-457f-871b-afd6160d2ba7}, !- Handle
  90.1-2010 - SmHotel - Laundry Infiltration, !- Name
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9d81c26a-f692-425f-9772-e3ba482bdd7a}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532297,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {999750a9-2c75-492f-a84d-247067a1605b}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment, !- Name
  {9d81c26a-f692-425f-9772-e3ba482bdd7a}, !- Electric Equipment Definition Name
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {d57f215d-11d1-4e04-acaf-98ef397cfe36}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {319bff05-b863-40a7-940a-6efbc8ae020d}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment, !- Name
  {d57f215d-11d1-4e04-acaf-98ef397cfe36}, !- Gas Equipment Definition Name
  {8f1c8a80-70a9-466c-9ce9-497bd3f3e512}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4282dd23-9b5b-4c92-8058-26edda74c74c}, !- Handle
  90.1-2010 - SmHotel - Laundry Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {25867f8f-a800-4c99-810a-aa288ea2fe0d}, !- Handle
  90.1-2010 - SmHotel - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {bf65e657-255b-4079-8045-871a879ad107}, !- Default Schedule Set Name
  {921cbdb3-0103-4b03-9287-39b1d87eb10e}, !- Group Rendering Name
  {8c31f2a2-6981-4f1c-959a-9ce0efafd320}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {921cbdb3-0103-4b03-9287-39b1d87eb10e}, !- Handle
  Rendering Color 42,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bf65e657-255b-4079-8045-871a879ad107}, !- Handle
  90.1-2010 - SmHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b24a4a86-ac73-4e58-b924-d5a92090dac3}, !- Handle
  90.1-2010 - SmHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9daa913b-9967-46a7-a230-9096be39a520}, !- Handle
  90.1-2010 - SmHotel - Mechanical Lights, !- Name
  {b24a4a86-ac73-4e58-b924-d5a92090dac3}, !- Lights Definition Name
  {25867f8f-a800-4c99-810a-aa288ea2fe0d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8c31f2a2-6981-4f1c-959a-9ce0efafd320}, !- Handle
  90.1-2010 - SmHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2cd19c87-8c17-4c9c-b19d-ed568640ff39}, !- Handle
  90.1-2010 - SmHotel - Mechanical Infiltration, !- Name
  {25867f8f-a800-4c99-810a-aa288ea2fe0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9b1b2a5d-2352-4208-9d21-0b2f5426bd78}, !- Handle
  90.1-2010 - SmHotel - Mechanical Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {db41903c-60f3-4b9b-a8ee-2c1354371afa}, !- Handle
  90.1-2010 - SmHotel - Meeting,          !- Name
  ,                                       !- Default Construction Set Name
  {3a4ba9b4-b0ac-4a35-a8c9-f134020ada3e}, !- Default Schedule Set Name
  {20fc0fb5-1f83-41cf-bb13-634129c08cf4}, !- Group Rendering Name
  {eb546782-678c-498d-a326-d71739a9ea2d}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {20fc0fb5-1f83-41cf-bb13-634129c08cf4}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a4ba9b4-b0ac-4a35-a8c9-f134020ada3e}, !- Handle
  90.1-2010 - SmHotel - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, !- Lighting Schedule Name
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f457c265-3acb-4bcb-b255-132b954b4a9c}, !- Handle
  90.1-2010 - SmHotel - Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d8e40b44-4b27-4021-83f2-27e0eda39340}, !- Handle
  90.1-2010 - SmHotel - Meeting Lights,   !- Name
  {f457c265-3acb-4bcb-b255-132b954b4a9c}, !- Lights Definition Name
  {db41903c-60f3-4b9b-a8ee-2c1354371afa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eb546782-678c-498d-a326-d71739a9ea2d}, !- Handle
  90.1-2010 - SmHotel - Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {01fd73ae-2a5a-44a9-abf7-f14f125de9d8}, !- Handle
  90.1-2010 - SmHotel - Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28512263-0dd1-4a22-a227-27604f14f0e3}, !- Handle
  90.1-2010 - SmHotel - Meeting People,   !- Name
  {01fd73ae-2a5a-44a9-abf7-f14f125de9d8}, !- People Definition Name
  {db41903c-60f3-4b9b-a8ee-2c1354371afa}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {18edf610-fe1f-4c08-a230-3113dab3c146}, !- Handle
  90.1-2010 - SmHotel - Meeting Infiltration, !- Name
  {db41903c-60f3-4b9b-a8ee-2c1354371afa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9c9679ec-bdca-49a3-8313-c4949e728d64}, !- Handle
  90.1-2010 - SmHotel - Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ff7eca44-e012-4bac-92da-8610d35c0e10}, !- Handle
  90.1-2010 - SmHotel - Meeting Electric Equipment, !- Name
  {9c9679ec-bdca-49a3-8313-c4949e728d64}, !- Electric Equipment Definition Name
  {db41903c-60f3-4b9b-a8ee-2c1354371afa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d4208c3-5aa6-42cc-b387-eb360f29005d}, !- Handle
  90.1-2010 - SmHotel - Meeting Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4794cd69-175f-4ac7-92c3-2bc0a24c1e1c}, !- Handle
  90.1-2010 - SmHotel - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {2e7215a7-ec4a-4738-9af9-56341d96ce05}, !- Default Schedule Set Name
  {5ab3d2d0-5c41-45fc-96fd-d7cc8e9e523a}, !- Group Rendering Name
  {09f7fca2-c410-4c87-bc27-c7bdee231506}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {5ab3d2d0-5c41-45fc-96fd-d7cc8e9e523a}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2e7215a7-ec4a-4738-9af9-56341d96ce05}, !- Handle
  90.1-2010 - SmHotel - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, !- Lighting Schedule Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9005c912-575f-469b-94ac-b339dbb21086}, !- Handle
  90.1-2010 - SmHotel - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4e42da6-7a71-452d-b5a4-65fa5aa03339}, !- Handle
  90.1-2010 - SmHotel - Office Lights,    !- Name
  {9005c912-575f-469b-94ac-b339dbb21086}, !- Lights Definition Name
  {4794cd69-175f-4ac7-92c3-2bc0a24c1e1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {09f7fca2-c410-4c87-bc27-c7bdee231506}, !- Handle
  90.1-2010 - SmHotel - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {62e8c00e-59c3-484d-ab46-9e8969c888f9}, !- Handle
  90.1-2010 - SmHotel - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1f04edbb-701e-4c51-ac11-1f8577537ee9}, !- Handle
  90.1-2010 - SmHotel - Office People,    !- Name
  {62e8c00e-59c3-484d-ab46-9e8969c888f9}, !- People Definition Name
  {4794cd69-175f-4ac7-92c3-2bc0a24c1e1c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e4cc7877-fe03-4994-a344-21d6a17c6d23}, !- Handle
  90.1-2010 - SmHotel - Office Infiltration, !- Name
  {4794cd69-175f-4ac7-92c3-2bc0a24c1e1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fcec932c-1f83-44ec-a69a-721b9fde75c9}, !- Handle
  90.1-2010 - SmHotel - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e559f2a5-1e1f-42c7-86e5-d16b5f2df340}, !- Handle
  90.1-2010 - SmHotel - Office Electric Equipment, !- Name
  {fcec932c-1f83-44ec-a69a-721b9fde75c9}, !- Electric Equipment Definition Name
  {4794cd69-175f-4ac7-92c3-2bc0a24c1e1c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f08a8179-4e64-477b-ae5c-ee41850b81a0}, !- Handle
  90.1-2010 - SmHotel - Office Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {46c96658-f4d8-40f1-99fd-06b11c5b4ba8}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom,   !- Name
  ,                                       !- Default Construction Set Name
  {01693a3d-e4ae-4065-913e-eec54f4b3515}, !- Default Schedule Set Name
  {2d2cdece-1ac8-46a8-9e81-34afed7f6ed2}, !- Group Rendering Name
  {1bc2a6df-a6cb-47e9-978e-a84b8044adbb}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {2d2cdece-1ac8-46a8-9e81-34afed7f6ed2}, !- Handle
  Rendering Color 45,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01693a3d-e4ae-4065-913e-eec54f4b3515}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {09d4072f-080c-40cb-8b2f-4d77db5c2129}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e82ccab-2a6a-4cad-8eab-2d6fe6105a4d}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Lights, !- Name
  {09d4072f-080c-40cb-8b2f-4d77db5c2129}, !- Lights Definition Name
  {46c96658-f4d8-40f1-99fd-06b11c5b4ba8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1bc2a6df-a6cb-47e9-978e-a84b8044adbb}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {89902495-df61-42f6-993e-8727f4c00b31}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b75dbd0-8135-4a7b-98c8-25a7fba1ecc0}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom People, !- Name
  {89902495-df61-42f6-993e-8727f4c00b31}, !- People Definition Name
  {46c96658-f4d8-40f1-99fd-06b11c5b4ba8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {95836956-ed9c-4ba6-bb93-001df4cecff7}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Infiltration, !- Name
  {46c96658-f4d8-40f1-99fd-06b11c5b4ba8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d0461bb8-e9d2-4f88-8270-87cac36d4d2b}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d151d8a6-06ad-4125-8bc7-10d0e669f1e3}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Electric Equipment, !- Name
  {d0461bb8-e9d2-4f88-8270-87cac36d4d2b}, !- Electric Equipment Definition Name
  {46c96658-f4d8-40f1-99fd-06b11c5b4ba8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fcf0e84-c7c5-4664-b8c0-0c1d7d3c9620}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8311f347-542e-4703-a504-7e508e85439e}, !- Handle
  90.1-2010 - SmHotel - StaffLounge,      !- Name
  ,                                       !- Default Construction Set Name
  {162a0b53-467e-46d6-97d1-ba55231a5221}, !- Default Schedule Set Name
  {157fa456-f48e-40b1-af4e-d976bf7f53af}, !- Group Rendering Name
  {56767361-d5a0-471d-91b5-f6a76cbc54e4}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {157fa456-f48e-40b1-af4e-d976bf7f53af}, !- Handle
  Rendering Color 46,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {162a0b53-467e-46d6-97d1-ba55231a5221}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, !- Lighting Schedule Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2e8915cc-663d-46f1-866b-32a2015f719b}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7996cb6a-62f8-4e6b-8f90-c29b1f8143f5}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Lights, !- Name
  {2e8915cc-663d-46f1-866b-32a2015f719b}, !- Lights Definition Name
  {8311f347-542e-4703-a504-7e508e85439e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {56767361-d5a0-471d-91b5-f6a76cbc54e4}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {327c48cf-c15b-40c7-b72a-248f460b9ad4}, !- Handle
  90.1-2010 - SmHotel - StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cbf741d-81b3-45da-add6-c550e5cddd02}, !- Handle
  90.1-2010 - SmHotel - StaffLounge People, !- Name
  {327c48cf-c15b-40c7-b72a-248f460b9ad4}, !- People Definition Name
  {8311f347-542e-4703-a504-7e508e85439e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8435bf0e-ec00-41d6-96d8-c29399f5e1e6}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Infiltration, !- Name
  {8311f347-542e-4703-a504-7e508e85439e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {47b61001-e993-44e2-b8b7-6441c32cf7ef}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d098cd09-3f5f-4845-bae4-7b1fad731bf9}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Electric Equipment, !- Name
  {47b61001-e993-44e2-b8b7-6441c32cf7ef}, !- Electric Equipment Definition Name
  {8311f347-542e-4703-a504-7e508e85439e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {549bb5fb-8103-4ada-b07d-6ce043298277}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {49ad3378-0086-4a4b-b00e-a9d87fb89a13}, !- Handle
  90.1-2010 - SmHotel - Stair,            !- Name
  ,                                       !- Default Construction Set Name
  {efd2645e-f476-4fec-b69b-93197fc36dbb}, !- Default Schedule Set Name
  {e4fbd9d9-4975-43c9-8899-7eeb4a6218a0}, !- Group Rendering Name
  {92d7568d-15b6-4b0e-877f-016d879bcc43}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {e4fbd9d9-4975-43c9-8899-7eeb4a6218a0}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {efd2645e-f476-4fec-b69b-93197fc36dbb}, !- Handle
  90.1-2010 - SmHotel - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {50cb9b01-b95e-4d80-a1fa-5fdd6bb30328}, !- Handle
  90.1-2010 - SmHotel - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {783577c9-1b2a-4a74-87ac-5466d37c2956}, !- Handle
  90.1-2010 - SmHotel - Stair Lights,     !- Name
  {50cb9b01-b95e-4d80-a1fa-5fdd6bb30328}, !- Lights Definition Name
  {49ad3378-0086-4a4b-b00e-a9d87fb89a13}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {92d7568d-15b6-4b0e-877f-016d879bcc43}, !- Handle
  90.1-2010 - SmHotel - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5c8b5515-0c4f-4390-bf21-3453d9743962}, !- Handle
  90.1-2010 - SmHotel - Stair Infiltration, !- Name
  {49ad3378-0086-4a4b-b00e-a9d87fb89a13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {41bf2fda-b01c-4b03-9be0-58950533a0ed}, !- Handle
  90.1-2010 - SmHotel - Stair Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aaab9a6d-59bd-4a87-b258-01181f1483a0}, !- Handle
  90.1-2010 - SmHotel - Storage,          !- Name
  ,                                       !- Default Construction Set Name
  {dae7a041-58b2-4792-9384-c7acee86e892}, !- Default Schedule Set Name
  {16714477-1fa7-4d2e-925a-49f29ff93a42}, !- Group Rendering Name
  {aa97ffb7-a00f-4b96-bfc5-bfbfc1de684e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {16714477-1fa7-4d2e-925a-49f29ff93a42}, !- Handle
  Rendering Color 48,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dae7a041-58b2-4792-9384-c7acee86e892}, !- Handle
  90.1-2010 - SmHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {35e6f9e0-f521-429c-8fbf-178d23c14810}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a24920e1-96ac-4564-8ec3-da949c114697}, !- Handle
  90.1-2010 - SmHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e2f83b6d-0be2-4f07-8ada-8956c2f86641}, !- Handle
  90.1-2010 - SmHotel - Storage Lights,   !- Name
  {a24920e1-96ac-4564-8ec3-da949c114697}, !- Lights Definition Name
  {aaab9a6d-59bd-4a87-b258-01181f1483a0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aa97ffb7-a00f-4b96-bfc5-bfbfc1de684e}, !- Handle
  90.1-2010 - SmHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f204484-da41-4272-bee1-c2bbf986550c}, !- Handle
  90.1-2010 - SmHotel - Storage Infiltration, !- Name
  {aaab9a6d-59bd-4a87-b258-01181f1483a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {883b59dc-d199-4a1d-9c3a-4506e3780c4a}, !- Handle
  90.1-2010 - SmHotel - Storage Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2b3801d7-4457-41ca-8f39-7919b591e8b7}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {93baceeb-f12f-4b10-b53f-fbd743a0e890}, !- Default Schedule Set Name
  {ba7ccc1f-8e93-436a-8fcc-907ed1cde46f}, !- Group Rendering Name
  {13735da0-0b85-468b-b05c-6b949fd9cd14}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {ba7ccc1f-8e93-436a-8fcc-907ed1cde46f}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {93baceeb-f12f-4b10-b53f-fbd743a0e890}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {36452f5b-a090-4b32-8e60-f6867aa6bc82}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.47224116670455,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f610c553-f2e6-450a-be6d-2b2cf7a11b20}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Lights, !- Name
  {36452f5b-a090-4b32-8e60-f6867aa6bc82}, !- Lights Definition Name
  {2b3801d7-4457-41ca-8f39-7919b591e8b7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {13735da0-0b85-468b-b05c-6b949fd9cd14}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1689aa49-d240-46ec-a4b4-5b7b40e7467e}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Infiltration, !- Name
  {2b3801d7-4457-41ca-8f39-7919b591e8b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {bb92578d-a84d-47a2-a6ad-c96600c1a465}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Corridor Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78815007-f58d-4fc3-8839-3bb79f149f6b}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise, !- Name
  ,                                       !- Default Construction Set Name
  {9e58d1b0-bd09-4e71-b3f0-b797ef005154}, !- Default Schedule Set Name
  {aaf054b8-68ae-43b7-bd36-0d119b2727de}, !- Group Rendering Name
  {c83a9a88-b07d-4c73-8dbe-d18a4ea41823}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {aaf054b8-68ae-43b7-bd36-0d119b2727de}, !- Handle
  Rendering Color 50,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9e58d1b0-bd09-4e71-b3f0-b797ef005154}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {befcf20f-5d84-45b1-950d-a8201cf66cd5}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {c41a5760-6dd0-410d-aff0-b2526f10e6f8}, !- Lighting Schedule Name
  {5058009b-de0d-422f-b3e9-84573e599370}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e3d565f8-ed5a-4c8e-87bb-6ce0c92e8ea3}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7465572708923,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {74ba36d3-89ff-4cf1-be7c-d37c9d46b095}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Lights, !- Name
  {e3d565f8-ed5a-4c8e-87bb-6ce0c92e8ea3}, !- Lights Definition Name
  {78815007-f58d-4fc3-8839-3bb79f149f6b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c83a9a88-b07d-4c73-8dbe-d18a4ea41823}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4b660da3-7f79-4407-94a9-59037db49315}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96416973-26c1-45d2-acff-ae6f987f354f}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise People, !- Name
  {4b660da3-7f79-4407-94a9-59037db49315}, !- People Definition Name
  {78815007-f58d-4fc3-8839-3bb79f149f6b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4c496782-1ef3-41f2-8516-ff5c6e64dee0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Infiltration, !- Name
  {78815007-f58d-4fc3-8839-3bb79f149f6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c139233-6f1a-4492-b6c7-886cd920f3e0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {04a43970-470a-4569-ae57-2cd40d47f297}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Electric Equipment, !- Name
  {3c139233-6f1a-4492-b6c7-886cd920f3e0}, !- Electric Equipment Definition Name
  {78815007-f58d-4fc3-8839-3bb79f149f6b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e976e71-fa84-4fa0-b96d-4fdb898db649}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Exercise Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {15fc9cfd-0afa-4beb-a2f5-e4dce4c1d1b6}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge, !- Name
  ,                                       !- Default Construction Set Name
  {5dffeb88-e881-4e98-9493-c1fad08e6ecb}, !- Default Schedule Set Name
  {b7345d30-7af8-4a34-9539-d7ea73e5af44}, !- Group Rendering Name
  {b85974a5-7083-4a47-9be7-1aeb9ac08f0d}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {b7345d30-7af8-4a34-9539-d7ea73e5af44}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5dffeb88-e881-4e98-9493-c1fad08e6ecb}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d894758-655b-4122-8371-4e9dacaf5724}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1007226458897,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {79f0df37-babc-4fc5-97ca-fa138b69f47f}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Lights, !- Name
  {0d894758-655b-4122-8371-4e9dacaf5724}, !- Lights Definition Name
  {15fc9cfd-0afa-4beb-a2f5-e4dce4c1d1b6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b85974a5-7083-4a47-9be7-1aeb9ac08f0d}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {301cea90-cb03-4a29-9e46-8f2632adbde1}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c4194e3-16ce-4fb7-bea6-1241f14560f8}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge People, !- Name
  {301cea90-cb03-4a29-9e46-8f2632adbde1}, !- People Definition Name
  {15fc9cfd-0afa-4beb-a2f5-e4dce4c1d1b6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {07367db5-cc5f-4ba3-83fa-7ed4f5f17ba4}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Infiltration, !- Name
  {15fc9cfd-0afa-4beb-a2f5-e4dce4c1d1b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c555846b-bd32-4542-a15b-e1f9b586863b}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.3923918958949,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {258d1bbf-7aba-4414-b64b-8a27090ab186}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Electric Equipment, !- Name
  {c555846b-bd32-4542-a15b-e1f9b586863b}, !- Electric Equipment Definition Name
  {15fc9cfd-0afa-4beb-a2f5-e4dce4c1d1b6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {89323810-725d-4ca8-88b7-c9266124b8bb}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestLounge Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f5bb6010-ee97-48de-824c-15b03fdf3944}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {71477848-6631-4bbb-b1e9-c5f163ecdadc}, !- Default Schedule Set Name
  {e1d86ef1-ce1c-4556-a656-67e3189cf9da}, !- Group Rendering Name
  {57092ba5-206e-4346-a271-fe25152ae330}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {e1d86ef1-ce1c-4556-a656-67e3189cf9da}, !- Handle
  Rendering Color 52,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {71477848-6631-4bbb-b1e9-c5f163ecdadc}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f696e8a-956a-4b38-a997-e9d21853042d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {0e1ca027-4a26-4d44-8b2b-473ca7353868}, !- Lighting Schedule Name
  {6f7c55fe-27b3-4379-8534-d4915513f9b5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3ee911df-278c-463d-9ad7-cc51443177c7}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.6667080000827,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {caa7b353-026f-43c3-97f3-6873af52f3bc}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Lights, !- Name
  {3ee911df-278c-463d-9ad7-cc51443177c7}, !- Lights Definition Name
  {f5bb6010-ee97-48de-824c-15b03fdf3944}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {57092ba5-206e-4346-a271-fe25152ae330}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a6eea0ce-37b2-4096-89bd-e7de02a59bac}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {202bd2eb-fb92-49af-82a6-58159b37a298}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom People, !- Name
  {a6eea0ce-37b2-4096-89bd-e7de02a59bac}, !- People Definition Name
  {f5bb6010-ee97-48de-824c-15b03fdf3944}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6038bc45-0a7a-4ce4-9940-73f800044e67}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Infiltration, !- Name
  {f5bb6010-ee97-48de-824c-15b03fdf3944}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c9564bb5-4fbf-4557-9c10-c86a54da8ef3}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {95dbb03d-c1e2-40a2-90a1-4789918f3aaa}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Electric Equipment, !- Name
  {c9564bb5-4fbf-4557-9c10-c86a54da8ef3}, !- Electric Equipment Definition Name
  {f5bb6010-ee97-48de-824c-15b03fdf3944}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {418f1bbc-6b86-484f-9847-c822f16ca3b7}, !- Handle
  DOE Ref 1980-2004 - SmHotel - GuestRoom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {92610738-f4cb-4036-a47d-3baeddd8f58e}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry,  !- Name
  ,                                       !- Default Construction Set Name
  {55b6a78c-e350-4eb1-ab01-367322d7eebb}, !- Default Schedule Set Name
  {53f0fa85-ea78-44e0-a712-1cd7184bb442}, !- Group Rendering Name
  {19d1d19d-cb6e-49a6-8767-e6f101413b83}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {53f0fa85-ea78-44e0-a712-1cd7184bb442}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {55b6a78c-e350-4eb1-ab01-367322d7eebb}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d62b395-e492-4ca3-845f-22a77e27571d}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d60dde02-b0e4-4844-874c-973d9498f85a}, !- Lighting Schedule Name
  {f6398f76-b232-4e4d-b67c-c9b6daaa731d}, !- Electric Equipment Schedule Name
  {8bf1eb71-4cdb-488a-8135-c25500b59589}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {83b6ca1e-137e-4bfb-a4a3-2d5c6b487cb0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6b79593-49fa-4d4a-a8b6-5426a860cc33}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Lights, !- Name
  {83b6ca1e-137e-4bfb-a4a3-2d5c6b487cb0}, !- Lights Definition Name
  {92610738-f4cb-4036-a47d-3baeddd8f58e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {19d1d19d-cb6e-49a6-8767-e6f101413b83}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9375521e-d5e9-459c-b501-5b02821c530f}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {430c880d-13fb-43db-a20d-0c67d674258a}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry People, !- Name
  {9375521e-d5e9-459c-b501-5b02821c530f}, !- People Definition Name
  {92610738-f4cb-4036-a47d-3baeddd8f58e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1484d8ac-7282-4ee5-a820-56be10de97d2}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Infiltration, !- Name
  {92610738-f4cb-4036-a47d-3baeddd8f58e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ba53f4a8-b92e-4afe-974c-f99a74455fb1}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.8507381459207,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e04dd1a6-6d6e-48f4-b0ef-dbfda622620c}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Electric Equipment, !- Name
  {ba53f4a8-b92e-4afe-974c-f99a74455fb1}, !- Electric Equipment Definition Name
  {92610738-f4cb-4036-a47d-3baeddd8f58e}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {bd62fcbb-1390-46e5-ba65-7191a655b71e}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  184.228099511682,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d784afd9-3194-4c85-90e9-bcc1417bac66}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Gas Equipment, !- Name
  {bd62fcbb-1390-46e5-ba65-7191a655b71e}, !- Gas Equipment Definition Name
  {92610738-f4cb-4036-a47d-3baeddd8f58e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {03c902a1-d63e-46db-9f48-4218046a55d6}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Laundry Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {56a9f2b9-b94e-4ca9-9288-4d052d070da5}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {817fc490-c2e8-456b-b30e-64803ef574d8}, !- Default Schedule Set Name
  {710b8851-a0ef-48ec-83e0-3a77a4b229bf}, !- Group Rendering Name
  {895c53c7-d5bc-4c79-9bae-d5ce09e40238}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {710b8851-a0ef-48ec-83e0-3a77a4b229bf}, !- Handle
  Rendering Color 54,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {817fc490-c2e8-456b-b30e-64803ef574d8}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7fd074fd-bc90-43c7-ba21-7e87e53dabcc}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7c5370d3-e7e6-469a-b46b-5d19f9fe575e}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Lights, !- Name
  {7fd074fd-bc90-43c7-ba21-7e87e53dabcc}, !- Lights Definition Name
  {56a9f2b9-b94e-4ca9-9288-4d052d070da5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {895c53c7-d5bc-4c79-9bae-d5ce09e40238}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {56dee38b-cf86-4404-ad0d-f6247e90a886}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Infiltration, !- Name
  {56a9f2b9-b94e-4ca9-9288-4d052d070da5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {39aa60d4-e386-4664-bcda-11e4b29f7fef}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Mechanical Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3f527d17-e507-41f7-8b64-b7afbb42a8f5}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting,  !- Name
  ,                                       !- Default Construction Set Name
  {e9a5b17d-823e-4b2c-beb0-ed506bf39eba}, !- Default Schedule Set Name
  {35e2dd7d-f235-4249-8c00-b44dba50591e}, !- Group Rendering Name
  {7d3c9764-1060-48ef-8aac-878a03509c9b}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {35e2dd7d-f235-4249-8c00-b44dba50591e}, !- Handle
  Rendering Color 55,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9a5b17d-823e-4b2c-beb0-ed506bf39eba}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7524afa-8f68-4bb9-b607-a750c87fcdc3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {3f97a76e-c8c0-4973-9ed3-7ac647d517b6}, !- Lighting Schedule Name
  {1b2f50bd-b394-442f-9446-1d72246e02b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2cdd5187-4a95-42dc-be3f-99e8f8480f2a}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.9271291875917,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bc16c4cf-f2ac-4966-92ff-4f4159862c18}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Lights, !- Name
  {2cdd5187-4a95-42dc-be3f-99e8f8480f2a}, !- Lights Definition Name
  {3f527d17-e507-41f7-8b64-b7afbb42a8f5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7d3c9764-1060-48ef-8aac-878a03509c9b}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {eb98644e-1137-499a-8137-7b9366244663}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d2f42276-36f1-49f0-88a2-0dc5cc2588d1}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting People, !- Name
  {eb98644e-1137-499a-8137-7b9366244663}, !- People Definition Name
  {3f527d17-e507-41f7-8b64-b7afbb42a8f5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {08b56580-f331-489c-8c1f-4b4deb483aa8}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Infiltration, !- Name
  {3f527d17-e507-41f7-8b64-b7afbb42a8f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8d218813-a75e-4fff-8240-6ff39643ec56}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a5ef9606-54ec-4c2c-8f87-2c698ea32ea0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Electric Equipment, !- Name
  {8d218813-a75e-4fff-8240-6ff39643ec56}, !- Electric Equipment Definition Name
  {3f527d17-e507-41f7-8b64-b7afbb42a8f5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {72f8efd6-b1db-4860-8c0b-5d21602b7d1a}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Meeting Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d3d9e33d-2cf5-44da-971b-296fc8cba3ea}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office,   !- Name
  ,                                       !- Default Construction Set Name
  {e145e9d8-876d-483a-af36-123117ee7960}, !- Default Schedule Set Name
  {939b16e5-bffb-4df5-ab3d-4c92cc5841bd}, !- Group Rendering Name
  {a876707d-75c2-474e-92d4-426a65d9c665}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {939b16e5-bffb-4df5-ab3d-4c92cc5841bd}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e145e9d8-876d-483a-af36-123117ee7960}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed282626-b5c0-467f-ab88-be9fd93a28d6}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {d6e8431e-e555-4fb2-a46c-370802e26ec6}, !- Lighting Schedule Name
  {5d144185-102b-49d4-b827-4efbd38fcaf4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dcb7363f-a2d2-485e-9e4f-2fa80c70ffd4}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.6354599375865,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {66e5df04-dc96-4b18-b836-6532c15b7e15}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Lights, !- Name
  {dcb7363f-a2d2-485e-9e4f-2fa80c70ffd4}, !- Lights Definition Name
  {d3d9e33d-2cf5-44da-971b-296fc8cba3ea}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a876707d-75c2-474e-92d4-426a65d9c665}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ac3b3e12-ea06-471d-a5de-5369c7b68858}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {931ece0d-563f-47e3-8b81-20f6e89f6a40}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office People, !- Name
  {ac3b3e12-ea06-471d-a5de-5369c7b68858}, !- People Definition Name
  {d3d9e33d-2cf5-44da-971b-296fc8cba3ea}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e81507d9-1add-47c3-97ec-5bd0861fc83a}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Infiltration, !- Name
  {d3d9e33d-2cf5-44da-971b-296fc8cba3ea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {68fc4da6-ae23-4d25-9794-ade39f133891}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {11c92e6b-e44e-4960-95b5-4f2c6bdc236d}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Electric Equipment, !- Name
  {68fc4da6-ae23-4d25-9794-ade39f133891}, !- Electric Equipment Definition Name
  {d3d9e33d-2cf5-44da-971b-296fc8cba3ea}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {02de598f-d464-464a-8cdf-147049234b5c}, !- Handle
  DOE Ref 1980-2004 - SmHotel - Office Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fd3a1eb7-da7d-44db-8732-3b94c2074ff0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {31e2d44f-0daa-47e0-8df5-3ded778ecb21}, !- Default Schedule Set Name
  {fdbb282d-96f9-4ee3-986b-c1fc563e14de}, !- Group Rendering Name
  {53c1b0e0-2130-404f-a4de-6ad72664ad89}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {fdbb282d-96f9-4ee3-986b-c1fc563e14de}, !- Handle
  Rendering Color 57,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {31e2d44f-0daa-47e0-8df5-3ded778ecb21}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a48e2656-99f3-47f9-8433-1afe9e3cf85a}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {ee8434a8-6855-423d-8ea4-70d48a901c41}, !- Lighting Schedule Name
  {49b500b2-032b-45a7-b085-935368e728f4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {52f8c590-0274-4df8-8f9b-bda74f929e33}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3c984ba5-2349-4904-b54d-1328ede97c7f}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Lights, !- Name
  {52f8c590-0274-4df8-8f9b-bda74f929e33}, !- Lights Definition Name
  {fd3a1eb7-da7d-44db-8732-3b94c2074ff0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {53c1b0e0-2130-404f-a4de-6ad72664ad89}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {51d6f81f-561d-40df-b866-d8a65417adb8}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e754c69b-de2c-4acb-92c1-23969459a1f0}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom People, !- Name
  {51d6f81f-561d-40df-b866-d8a65417adb8}, !- People Definition Name
  {fd3a1eb7-da7d-44db-8732-3b94c2074ff0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f60ed347-4c5c-4364-874f-e89bb3244829}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Infiltration, !- Name
  {fd3a1eb7-da7d-44db-8732-3b94c2074ff0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5e54922d-69a7-49f2-a690-e33d4016c525}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c5c4bfc8-fb9e-4b1c-85a1-bc2e2fb997a3}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Electric Equipment, !- Name
  {5e54922d-69a7-49f2-a690-e33d4016c525}, !- Electric Equipment Definition Name
  {fd3a1eb7-da7d-44db-8732-3b94c2074ff0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {405b4500-5d6f-4bf1-af90-a569aeba2552}, !- Handle
  DOE Ref 1980-2004 - SmHotel - PublicRestroom Thermostat, !- Name
  {8b217683-8968-4d45-affb-5019789bb031}, !- Heating Setpoint Temperature Schedule Name
  {359547c4-f5ec-4bac-a0ec-0b0363021fee}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {177edeb9-b454-434a-9bdf-6e157a841f2e}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge, !- Name
  ,                                       !- Default Construction Set Name
  {8cd63afc-bc84-4a9d-ab95-2464acc34557}, !- Default Schedule Set Name
  {7368f9dc-9605-4dfa-8480-8bb5e2d66e54}, !- Group Rendering Name
  {7402c084-d1d8-42b7-8192-475581e6e1be}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {7368f9dc-9605-4dfa-8480-8bb5e2d66e54}, !- Handle
  Rendering Color 58,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8cd63afc-bc84-4a9d-ab95-2464acc34557}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c70d2f19-c1e8-43a8-8459-63fdaade66b3}, !- Number of People Schedule Name
  {420f52c2-6a2d-4587-8ee6-8a94ef6d7ca6}, !- People Activity Level Schedule Name
  {b4894444-ab68-4947-a7c9-f0fdfb4a47c3}, !- Lighting Schedule Name
  {3788a3f0-b6f2-4421-baf8-21d3e357a109}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {93f0cf3e-a9b9-4fba-b0c8-16b249da7b1d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4ad6f8b3-4401-4b73-94fe-4a302dc9b313}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fe886f64-4abe-49e3-a339-4ccae9a190c1}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Lights, !- Name
  {4ad6f8b3-4401-4b73-94fe-4a302dc9b313}, !- Lights Definition Name
  {177edeb9-b454-434a-9bdf-6e157a841f2e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7402c084-d1d8-42b7-8192-475581e6e1be}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b543f66e-f399-45eb-8842-029c49b3e50c}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fbfdad9-232d-40e7-9b72-dac7191f029b}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge People, !- Name
  {b543f66e-f399-45eb-8842-029c49b3e50c}, !- People Definition Name
  {177edeb9-b454-434a-9bdf-6e157a841f2e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bcbd36d6-2a34-4683-bba6-83317f03fca7}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Infiltration, !- Name
  {177edeb9-b454-434a-9bdf-6e157a841f2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2872b698-efac-41bf-b9ea-3cd0a8434085}, !- Handle
  DOE Ref 1980-2004 - SmHotel - StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
